# 決策：外部建議的三個特徵要不要進管線（四象限）

狀態：已裁定（2026-09-23）· 提案來源：John 提供的 LLM 生成「落地實戰方案」· 另一邊＝維持現況

## 先修正前提

方案把三件事寫成「要新增」，實查後現況是：

| 提議 | 現況 | 前提對嗎 |
|---|---|---|
| 缺值：氣象線性插值、負荷用上週同時刻補 | 氣象已 `interpolate(limit=3)`；負荷 <6h 線性補、≥6h 不補（P1 R005／R006） | 半已存在。且**問題面幾乎不存在**：乾球溫度缺 0.0%、露點 0.1%、負荷長缺口占 12 棟總時數 0.3% |
| 熱慣性：過去 3／6 小時累積溫度，「大幅提升」尖峰預測 | 有氣溫 lag1／lag24／roll24，perfect 模式另有未來 24 小時氣溫 | 「大幅提升」是**宣稱**，未附數據 |
| 日曆：is_weekend／hour／is_holiday | 前兩者已有（hour_sin/cos、dow、is_weekend、month），**缺 is_holiday** | 只有假日是新的 |

熱慣性的物理前提也要先驗。夏季負荷與氣溫的最佳相關滯後，7 個 site 中 5 個是**負值**（負荷比氣溫早 1–4 小時達峰），只有 1 個是 +6 小時。這些建築的負荷由**排程（開機、上課）主導**，不是外牆吸熱主導。方案假設的因果方向在多數案場不成立。

## 實測：消融

`src/ablate_features.py`：12 棟 × 4 folds × 5 個步長（h1／6／12／18／24），LightGBM 單步長模型，skill＝MAE÷seasonal-naive，配對檢定。原始結果 `reports/p6_feature_ablation.csv`。

| 加入 | skill 中位數（base 0.588） | 配對平均差 | p | 判定 |
|---|---|---|---|---|
| 熱慣性（roll3、roll6、ewm6） | 0.584 | +0.013 | 0.26 | 雜訊帶內 |
| 假日（is_holiday＋目標時點假日旗標） | 0.586 | −0.001 | 0.90 | 雜訊帶內 |
| 兩者 | 0.590 | −0.001 | 0.92 | 雜訊帶內 |

排除關機視窗後結論相同（p=0.13／0.38／0.19）。

唯一的方向性訊號：兩棟辦公大樓在含假日的視窗上，假日旗標使 skill 中位數改善 0.013（n=20）。這兩棟國定假日負荷只有同月平日的 0.00 與 0.06 倍，學校與醫院則接近 1。**有跡象、樣本太小不可宣稱**。

## 優點

- **假日**：對辦公類建築有物理理由也有方向一致的訊號；成本是一個日曆表，且日曆可事前得知，不是洩漏。
- **熱慣性**：寫法簡單、因果安全（用 `shift(1)` 起算時）。但本資料上量不到增益，這一欄沒有理賠。
- **補值**：真實案場斷訊率可能遠高於 BDG2，屆時有用。本資料上沒有理賠。

## 缺點

- **負荷用上週同時刻補會污染 lag168**：被補的那格等於它自己的 `load_lag_168`，模型學到「lag168＝標的」這條假關係，而且在驗證集的補值列上評估會高估準確度。這與 P1「原始值不刪不改」衝突。
- 熱慣性三欄與既有 `airTemperature_lag1`、`airTemp_roll_mean_24` 高度共線，LightGBM 分裂時互相搶，增加特徵重要度解讀的難度。
- 方案附的參考程式碼有四處與本 repo 已證實的坑相撞，見下節。

## 盲點

**① 真正決定成敗的不是這三個特徵，是「冰機開沒開」。** P3 主結論被 45 個視窗中的 2 個關機視窗翻轉；本次消融排除關機視窗後 skill 從 0.588 降到 0.535，改善幅度是任何特徵的 40 倍以上。三份外部方案都沒提設備運轉狀態。這個訊號 BDG2 沒有，真實案場的 BMS 裡通常有（冰機啟停、排程表）。

**② 學校的假日不是國定假日。** 12 棟中 7 棟是 education，它們的國定假日負荷比約 0.9–1.2，因為真正的停課是寒暑假與學期行事曆。`USFederalHolidayCalendar` 對它們是錯的日曆。這解釋了為何整體量不到假日效果。

**③ 方案程式碼的四個已知坑**（實讀方案第二版的 `preprocess_and_feature_engineering`）：
1. 平坦段偵測註解寫「且大於 0」，程式碼沒檢查，每個夜間關機段都會被標異常（P1 R004 限定非零）。
2. 24 小時滾動 z-score 在零膨脹序列上，每次開機（0→負荷）都會超過 3.5（P1 R003 在非零子集上估尺度的原因）。
3. 異常值設 NaN 後 `interpolate` 不設上限，長缺口整段被補——正好是 P1 設計筆記的「靜默失敗第 1 例」。
4. `temp_roll_mean_6h` 沒有 `shift(1)`，含當下時點的氣溫；本 repo 的滾動特徵全部從 t−1 起算。

**④ 方案的 MLOps SQL** 用 MAPE（分母＋0.1），在關機時段會爆掉，這是 P3 已量過的「分母退化」；門檻是絕對 25%，不隨建築自己的基準；以 `CURRENT_DATE` 取視窗，歷史回放時會重蹈 P5 `trained_at` 牆鐘 bug；沒有冷卻期與晉升守門。P6 已有的 `error_verdict`（skill 對自身基準的倍率）＋冷卻期＋`should_promote` 涵蓋這些。**本 repo 真正缺的是 `actual_load` 回填與以 SQL 計算週 skill**，見拓點 2。

跑過的實查：P3 12 棟的 metadata 時區與用途、7 個 site 的氣溫與負荷峰值時刻及最佳滯後、國定假日平日負荷比、負荷缺口長度分布、氣象缺值率、12×4×5×4 消融。

## 拓點

| # | 方向 | 成本 | 判定 | 觸發條件 |
|---|---|---|---|---|
| 1 | **設備運轉狀態特徵**（冰機啟停／BMS 排程），並作為關機視窗的事前排除規則 | 真實案場接 BMS 點位；BDG2 上只能以「零值連續段」近似 | **做**（真實案場第一優先；BDG2 上以近似版併入 P7 第 1 項） | 取得任一案場 BMS |
| 2 | `predictions` 表加 `actual_load` 回填＋SQL 週 skill，餵 P6 誤差監控 | 一個欄位、一個 UPSERT、一個 view，約半天 | **做**（P7 候選，是方案 SQL 唯一值得收的部分） | 下次動服務層 |
| 3 | 依建築用途選日曆：office→國定假日、education→學期行事曆 | 需每所學校行事曆；BDG2 無 | **暫緩**：只收 office 的國定假日旗標為設定開關，預設關 | 真實案場有辦公類建物、或累積 ≥50 個假日視窗可重驗 |
| 4 | 熱慣性特徵 | 低 | **不做**：本資料無增益、多數 site 物理前提不成立 | 出現負荷滯後於氣溫（最佳滯後 ≥+3h）的案場時重驗 |
| 5 | 負荷季節性補值 | 低 | **不做**：污染 lag168，且問題面 0.3% | 真實案場長缺口占比 >5% 時，改做「補值列不進訓練標的」版本 |

## 三大指標自評

| 指標 | 判定 |
|---|---|
| 完成率 | 三特徵照單全收＝多三個會壞的東西、零可量增益；拓點 1、2 才是讓結論能宣稱的路徑 |
| 效率 | 消融一次約 12 分鐘就否決了「大幅提升」；比照方案先寫進管線再回頭查省下一輪 P3 重跑（12 小時） |
| 穩定性 | 季節性補值與無上限插值會引入靜默失敗；拒收即維持 P1 的不刪不改原則 |

保險料大於理賠率：熱慣性與負荷補值直接說 no。

## 處置

- **不動**：現有補值規則、現有氣溫特徵。
- **先做**：拓點 2（actual_load 回填）、拓點 1 的 BDG2 近似版（併入 P7 第 1 項的關機門檻事前宣告）。
- **先不建**：學期行事曆、熱慣性特徵、季節性補值。

## 重新評估的觸發條件

任一成立就重開本決策：
1. 接到真實案場資料，且其負荷對氣溫的最佳滯後 ≥+3 小時。
2. 真實案場負荷長缺口占比 >5%。
3. 辦公類建築累積 ≥50 個含假日的驗證視窗。
4. Seq2Seq 給足算力重跑後（P7 第 3 項）脫離欠擬合——屆時 NN 可能比樹模型更吃熱慣性特徵，須在 NN 上重做本消融。
