# P10 計畫 — 跨年節能基準：2024 全年當基準，2025 上半年當報告期（事前登記）

> 2026-09-30 寫定，先於任何 2025 年資料的剖析結果。P10 分兩段：本檔登記第一段（資料剖析、跨年安慰劑、需求側與效率側框架）；
> 第二段（OpenEEmeter 官方實作對照）另行登記。

## 為什麼做

P9 的基準期最長只有 9 個月，設計 A 只有半年，基準模型沒看過完整的季節循環。
IPMVP 與 CalTRACK 的慣例是基準期涵蓋完整一年，所以 P9 的安慰劑誤差有一部分來自設計本身。
Kaggle 競賽版有 2025-01～07，讓我們第一次能做「一整年基準 → 隔年報告期」的跨年節能量測。

## 資料

| 項目 | 內容 |
|---|---|
| 來源 | Kaggle 競賽「AI-Based Modeling for Energy-Efficient Buildings」資料頁，2025-01～07 |
| 授權 | 依競賽規則（John 2026-09-23 已接受）；原始資料不進 repo |
| 已知差異 | 競賽在 2025-06、07 移除官方目標 WC000 回水溫；WC003 冷量是否仍在，剖析時確認 |

## 第一步：資料剖析（先做，決定後續能不能做）

1. 2025 的 WC003 冷量、流量、供回水溫、外氣溫逐月覆蓋率；點位名稱、單位、取樣節奏是否與 2024 一致。
2. 三方驗證沿用 P8：WC003 感測器 vs 流量 × ΔT 自算 vs 日能量表，逐月比值。**2025 若有任一來源漂移，先修目標再建模。**
3. 冰水機與熱泵的功率點位（`B205WC010/030.AM55_*`、`B205HP110.AM55_*`）在 2025 是否仍恆為 0。

**停損**：若 WC003 冷量在 2025 缺任何一整個月，或三方比值偏離 1 超過 10%，第二步只做覆蓋完整的月份，並在報告寫明。

## 第二步：跨年安慰劑（寫死）

- **基準期**：2024-01-08 ～ 2024-12-31 全部（P9 的 `frozen_towt`，設定不變：168 個時段、外氣溫轉折 5／10／15／20／25 °C、假日旗標、嶺 1e-3）。
- **報告期**：2025 年資料中所有有值的月份。
- **真實節能量視為 0**：資料集沒有已知改善措施；這是假設，報告要寫。
- 輸出：報告期逐月與合計的避免能耗百分比；基準期樣本內 CV(RMSE)／NMBE（每小時、每月）；植入 15% 的回收值與守門檢查。
- **對照**：P9 設計 A（半年基準）的安慰劑逐月範圍 −44.9% ～ +24.1%。
- **預期（事前寫下，結果不符照實報告）**：全年基準的逐月範圍會比 P9 設計 A 窄，因為基準期看過所有季節。
- 描述性結果，一座機房，不做顯著性檢定。
- 2025 國定假日：1/1、3/15、4/18 耶穌受難日、4/21 復活節週一、5/1、6/9 聖靈降臨節週一；5/2 橋接休息日（未一手核對政府令）。

## 第三步：需求側與效率側（框架，不造數字）

電量＝冷量 ÷ COP。AI 節能有兩條路：降低冷量需求，或在同樣冷量下提高 COP。
建在冷量上的基準模型，**看不見效率側的節能**。

- **不用假設的 COP 把冷量換成電量**：固定 COP 下節能百分比不變，換算出來的電量數字沒有資訊。
- 若 2025 的冰水機功率點位有值：計算逐日 kW/RT 與 COP，並示範電力基準模型的形式（冷量當自變數）。
- 若仍為 0：只寫框架與「需要什麼資料才能做」，不做任何電量數字。

## 第一步結果與登記變更（2026-09-30，剖析後、建模前）

**停損觸發，目標變數改道。** Kaggle 版 2025 年移除了冷量感測器、日能量表、WC003 流量與回水溫、冰水機與熱泵功率；
WC000 的供水溫、回水溫、流量仍在，但回水溫只到 2025-05（6–7 月是競賽測試集，官方目標被拿掉）。

- **目標改為 WC000 自算冷量（流量 × ΔT × 1.163）**，基準期與報告期一致用它。P8 已驗證 2024 年 WC000 自算值對日能量表逐月比 0.96–1.01。
- 2025 年沒有日能量表與冷量感測器，**只剩分身交叉驗證**：WC001／WC000 流量比 1.008–1.017（2024 同期 1.015–1.018）、供水溫比 1.003–1.016。回水溫只有 WC000 一個來源，無法交叉驗證。
- **報告期縮為 2025-01 ～ 2025-05**。

**「沒有改善措施」的假設不成立。** 剖析時看到：

- WC000 供水溫週中位數在 2024-12 初到 2025-05 初維持 7.7–9.8 °C，高於設定點 7.0 °C；2025-05 中起回到 6.74 °C，與 2024 年一致。
- 設定點 `B205WC000.VT01` 在 2025-01-03 被調到 10 °C、01-04 改 8 °C、01-28 回 7 °C；其餘時間恆為 7 °C。
- 原因資料裡看不出來（可能是換機運轉、冬季模式或設備問題），**不宣稱是節能措施，也不宣稱是異常**。

所以第二步不再叫安慰劑測試，改名**跨年基準對報告期的「未解釋差異」**，並多拆一刀：
報告期分為「高供水溫工況」（2025-01-01 ～ 2025-05-10）與「回到 2024 工況」（2025-05-11 ～ 05-31），分別報告。
分界日依供水溫週中位數回到 6.74 °C 的第一週定，已在看模型結果前寫下。其餘設定不變。

**已看過的描述統計（誠實記錄）**：2025 年 1–5 月 WC000 自算冷量逐月平均 372／398／407／430／437 kW，2024 同月 339／297／284／353／479 kW。
