# P11 計畫 — 控制層骨架：滾動視窗最佳化、獨立安全層、降級（事前登記）

> 2026-10-03 寫定，在任何控制模擬結果產生之前。本檔 commit 之後才寫程式；commit 時間就是登記時間。
> 已看過的只有資料剖析：濕度點位 `B106WS01.AM53` 自 2024-01-15 起有值、15 分鐘格點覆蓋率 98.5%；WC003 冷量中位數 399 kW、p99 1,694 kW、最大 3,057 kW。

## 為什麼做

P1–P10 都停在「預測」與「量測」。商用系統的最後一段是**下控制指令**，而日前負荷預測的用途就是當這一段的輸入。
本輪補一個最小的控制層骨架，回答三個問題：

1. 控制指令怎麼組，才能讓**安全限制不依賴最佳化器是否正確**？
2. 輸入壞掉時（感測器缺值、預測缺值）怎麼降級？
3. 在這種機房上，**負荷預測對控制值多少**？

## 一個必須先講的限制：機房模型是假設的，不是從資料學的

Bosch 資料的冰水機功率點位全年恆為 0（P8 §四），供水設定點全年恆為 7.0 °C（P8）。
所以**主機效率曲線無法從這份資料辨識**，歷史資料也沒有「改設定點會怎樣」的資訊。

本輪的做法：

| 部分 | 來源 |
|---|---|
| 冷量負載、外氣溫、相對濕度 | **真實資料**：Bosch 2024（WC003 冷量、B106WS01 氣象站） |
| 濕球溫度 | 由乾球溫與相對濕度以 Stull（2011）經驗式計算 |
| 主機、冰水泵、冷卻塔的耗電模型 | **假設的參數模型**，參數寫在 `PlantConfig`，每個都標來源或標「假設」 |

**因此本輪所有 kWh 與百分比都是「假設機房上的模擬值」，只用來比較控制邏輯的機制，不是節能量，不可引用為任何案場的成效。**

### 機房模型（寫死）

- 3 台相同主機，每台 1,100 kW；額定 COP 6.10（台灣 MEPS，水冷離心式 ≥1,055 kW，設計點取 7 °C／30 °C，設計點為假設）。台數依規則決定：`n_on = ceil(Q / (0.9 × 1,100))`，不在最佳化範圍。
- COP ＝ 額定 × 溫度修正 × 部分負載修正。溫度修正：冰水供水溫每升 1 K、冷卻水進水溫每降 1 K 的增益，**變速主機**取 3%／4.5%，**定速主機**取 2%／2%（量級取自台電 2014 簡報與綠基會手冊的經驗值）。部分負載修正為二次式，峰值位置定速 0.80、變速 0.55（形狀為假設）。
- 冰水泵：變頻，耗電與流量三次方成正比；額定 22 W/gpm（ASHRAE 90.1 附錄 G 基準，轉引自 Trane 2021）。盤管溫差隨供水溫上升而縮小：ΔT ＝ 5.5 − 0.5 ×（供水溫 − 7）K（斜率為假設）。流量下限為額定的 60%，上限 110%，超過上限視為**供冷不足**。
- 冷卻塔：風扇耗電與風量三次方成正比，額定 0.036 kW/ton；冷卻水泵定速 0.019 kW/ton（Trane 2021 引 ASHRAE GreenGuide）。可達到的冷卻水溫 ≥ 濕球溫 ＋ 4 K ×（排熱量 ÷ 額定排熱量）。

## 控制層設計（寫死）

- **決策變數**：冰水供水溫設定點、冷卻水進水溫設定點。格點 0.25 K 與 0.5 K。
- **硬限制**：供水溫 6.0–10.0 °C；冷卻水溫 18–32 °C 且不低於濕球溫加所需趨近溫度；流量不超過上限。
- **變率限制**：每 15 分鐘供水溫最多變 0.5 K、冷卻水溫最多變 1.0 K（假設值）。這是讓「往後看」有意義的唯一耦合：負載要升之前，供水溫必須先降回來。
- **最佳化器**：往後看 8 步（2 小時），在格點上用動態規劃找總耗電最低的路徑，只下達第一步，下一個週期重算。第 0 步用**當下量到的負載**，第 1–7 步用預測。
- **安全層**：獨立於最佳化器的函式。任何指令（含 NaN、超界值）進來，輸出一定落在硬限制內；當下負載在該供水溫下流量會超限時，直接把供水溫降到可行值，**不受變率限制約束**，並記錄一次「安全層介入」。
- **降級**：當下負載或濕球溫缺值 → 規則設定點（7.0 °C／30 °C，經安全層）。預測缺值 → 以當下負載補。
- **API**：FastAPI 端點，Pydantic 契約；預測陣列長度與視窗不符回 422。

## 回放設計（寫死）

期間 2024-01-15 ～ 12-31，15 分鐘一步。用**實際負載**計算每一步的耗電。濕球溫一律用實際值（等於假設氣象預報完美，只隔離負荷預測的影響）。

| 策略 | 第 1–7 步的負荷預測 |
|---|---|
| fixed | 不最佳化：7.0 °C／30 °C |
| mpc_persist | 當下負載延續 |
| mpc_yesterday | 昨天同時刻（P8 的強基準，代表日前預測） |
| mpc_perfect | 實際未來值（上界） |

兩種主機參數（變速、定速）各跑一次。

**輸出**：各策略模擬總耗電（主機／冰水泵／塔扇／冷卻水泵分項）、安全層介入步數、降級步數、套用後設定點是否有任何一步超出硬限制、平均供水溫。

## 事前預期（結果不符照實報告）

1. **E1**：所有策略、所有步，套用後的設定點超出硬限制的步數為 0。
2. **E2**：模擬耗電 mpc_perfect ≤ mpc_persist ≤ fixed；mpc_yesterday 與 mpc_persist 的先後**不預設**（兩小時視窗內，延續當下值可能比昨天同時刻準）。
3. **E3**：預測的價值很小。mpc_persist 比 mpc_perfect 多耗的電 < 1%。理由：機房模型是靜態的、沒有儲能，往後看只在負載爬升前「先把供水溫降回來」有用。
4. **E4**：安全層介入步數 mpc_perfect ＝ 0（兩小時夠走完整個設定點範圍），mpc_persist > 0。
5. **E5**：定速主機參數下的平均供水溫 ≤ 變速主機參數下的平均供水溫。

## 判讀規則

- 描述性結果，一座機房、一組假設參數，不做顯著性檢定。
- 策略間的耗電差只說方向與量級，並一律加註「假設機房上的模擬值」。
- E3 若成立，結論是「在沒有儲能與時間電價的設定下，負荷預測對即時設定點最佳化的價值有限」；不延伸為「預測對控制沒用」（預冷、移峰、台數排程都不在本輪模型裡）。

## 不做

- 不從資料辨識主機模型；不做強化學習；不做熱慣性與預冷；不最佳化台數與泵的台數；不接真實 BMS。
- 喘振邊界不建模：需要壓縮機特性圖，本資料沒有。

## 停損

- 動態規劃一輪回放超過 10 分鐘：把回放改成每月取一週，並在報告寫明。
- 任何一步出現套用後設定點超出硬限制：這是程式錯誤，先修再報，並在報告記錄。
