# P12 計畫 — 調校簡化版節能基準（事前登記）

> 2026-10-04 寫定，在任何調校結果產生之前。背景見 [`P10B_PLAN.md`](P10B_PLAN.md)、[`P10C_PLAN.md`](P10C_PLAN.md) 與對應報告。
> 本檔 commit 之後才寫執行程式；commit 時間就是登記時間。

## 為什麼做

簡化版 `frozen_towt` 的基準期每月 CV(RMSE) 是 21.8%，沒有達到 Guideline 14 的 15%；OpenDSM 的兩個小時模型是 10.0% 與 9.7%。
要回答：**只用基準期內的資料，能不能把線性迴歸調到校準過關？調過之後，它的穩健性（沒改善時算出零、植入節能算得回來）有沒有變差？**

## 先把不能做的事寫清楚

1. **OpenDSM 是對照組，不是目標。** 不把簡化版調到「接近 OpenDSM 的預測」或「接近 −19.1%」。
2. **2025 報告期的結果已經看過**（−19.1%、−12.1%、−3.3%，以及哪種結構會把數字往哪邊推）。所以 2025 不參與選擇；選出來之後才算一次，而且只當描述。
   本輪能宣稱的最多是「基準期樣本外的校準變好」，不能宣稱「節能量更正確」——這份資料沒有真實節能措施，也沒有沒看過的報告期。
3. 候選組合與選擇規則寫死在本檔。結果出來後想加的組合一律標「事後」。

## 資料

同 P10 第二、三段：WC000 自算冷量，負值設缺值，2024-01-01～12-31，每小時。外氣溫 °C。

## 候選（3 個旋鈕，共 12 組，全部只吃獨立變數）

| 旋鈕 | 選項 | 來源 |
|---|---|---|
| 分段 `seg` | `none`：全年一個模型｜`m3`：每個月份一個模型，當月權重 1、前後月 0.5、其餘 0 | CalTRACK 小時法的 three_month_weighted |
| 溫度 `temp` | `shared`：一組分段線性溫度係數｜`occ`：高負載時段與低負載時段各一組 | CalTRACK 的佔用分群（簡化） |
| 正則 `ridge` | 1e-3（現值）、1、10 | — |

- 其餘不動：168 個「星期幾×小時」變數、分段點 5／10／15／20／25 °C、假日變數。
- `occ` 的定義：只用**訓練折**的資料，算 168 個時段各自的平均冷量；高於這 168 個平均的中位數的時段算高負載。訓練折以外的能耗不得流進這個定義。
- C0＝`none／shared／1e-3`，就是現行的 `frozen_towt`，必須重現第二段的樣本內數字（每小時 36.9%、每月 21.8%）。

## 選擇規則（寫死）

**樣本外驗證：整週交錯四折。** 把 2024 年每個小時依 ISO 週數除以 4 的餘數分到四折；每次拿三折訓練、預測剩下那一折。
這樣每一折的留出週都散在全年，月份分段模型在每個月都有訓練資料。把四折的預測接起來，得到全年的樣本外預測。

- 主指標：**樣本外每小時 CV(RMSE)**。副指標：樣本外每月 CV(RMSE)、每小時與每月 NMBE（同 `mv_metrics`）。
- 選法：取主指標最低者；凡是與最低者相差 **1.0 個百分點以內**的，改選較簡單的。簡單順序：`none/shared` ＜ `none/occ` ＜ `m3/shared` ＜ `m3/occ`；同結構取 ridge 較大者。
- 選定後不再回頭改。

**對照組（同一個四折協定）**：OpenDSM 1.2.7 的 `HourlyCaltrackModel` 與 `HourlyModel`。訓練折只有約 75% 的資料，兩者的充足性檢查預期會警告或判不合格；照實記錄，`HourlyModel` 帶 `ignore_disqualification` 跑。
對照組只回答「官方模型在同一個樣本外協定下是多少」，不參與選擇。

## 選定之後的三項檢查（不參與選擇）

1. **安慰劑**：四折的樣本外預測本身就是安慰劑（留出週沒有任何改善）。報告全年合計與逐月的「基準 − 實際」百分比，正確答案是 0。
2. **植入 15%**：把每一折留出週的實際冷量乘 0.85，算回的節能應接近 15%；並跑 `depends_on_reporting_energy` 守門。
3. **2025 報告期（已看過的資料，僅描述）**：用 2024 全年訓練選定模型，算 2025-01-01～05-31 的未解釋差異，與 C0、兩個 OpenDSM 模型並列。

## 事前預期（結果不符照實報告）

1. **`m3` 會贏 `none`，樣本外每小時 CV 至少低 3 個百分點。**理由：P10 §三、第二段都指向季節水位是簡化版最大的誤差來源。
2. **`occ` 的增益小於 1 個百分點**，依選擇規則不會被選中。理由：168 個時段變數已經吸收了大部分的時段差異。
3. **選定模型的樣本外每月 CV 會低於 15%**，但仍高於兩個 OpenDSM 模型。
4. **選定模型在 2025 的未解釋差異會落在 −15% 以下，靠 CalTRACK 那邊。**理由：月份分段就是同季基準（第二段的發現）。
   這條若成立，等於再一次示範「校準越好，2025 的差異越大」；它不代表調校後的模型比較對。
5. 安慰劑全年合計在 ±2% 以內；植入 15% 算回 13%–17%。

## 停損

- 選定模型的樣本外每月 CV 沒有比 C0 改善：照實報告「調不動」，不加候選。
- 對照組在四折協定下跑不起來：記錄錯誤，對照欄留空，不影響選擇。
