# P8 計畫 — 機房側日前多步冷負荷預測（Bosch Budapest，事前登記）

> 本檔在**跑任何預測模型之前**寫定（2026-09-25）。資料剖析與三方驗證已先做，因為目標變數要靠它們決定；
> 模型比較的宣稱門檻、切分、指標在看到任何預測結果前寫死，事後不改。事後才想到的分析一律標「敏感度分析」。

## 為什麼做

P1–P7 用的是 BDG2 的**建築側**冰水表（小時級、24 步）。商用 AI 冰水主機系統的「每日製冷負荷預測」
吃的是**機房側** BMS 點位，顆粒是 15 分鐘，一天 96 步。P8 回答一個問題：
**P1–P7 的方法論換到機房側的 15 分鐘資料，還站得住嗎？**

## 資料

| 項目 | 內容 |
|---|---|
| 來源 | Bosch Research, ELIAS UC1「AI-Based Modeling for Energy-Efficient Buildings」，Budapest 園區 B205 機房 |
| 版本 | Zenodo 2024 全年：record 12590466（01–06 月）＋ 14591934（07–12 月），CC BY 4.0，12 個 zip md5 已對 Zenodo API 核對 |
| 取得 | `scripts/fetch_bosch.sh`（2024 Zenodo 自動下載並核 md5；2025 Kaggle 手動下載說明在腳本開頭）；解壓只取 `B205WC*` 與 `B106WS01*` 共 230 點位 |
| 取樣 | 變動觸發、非等距；冰水迴路 Δt 中位約 2 分鐘，外氣溫約 6 分鐘 |
| 未用 | Kaggle 競賽版（2025-01～07）。本輪只用 2024，2025 保留作「跨年份」驗證的下一步 |

## 資料層決策（已完成，證據在 `reports/P8_REPORT.md` §一）

1. **格點化**：變動觸發 → 15 分鐘時間加權平均，延續前值但設停滯上限（冰水 1 h、外氣 2 h），超過判定為沒量。
2. **目標變數＝WC003 需求冷量（kW）**，不是 WC000。三方投票：WC003 感測器、WC003 自算（流量 × ΔT × 1.163）、
   WC003 日能量表三者全年逐月一致；WC000 冷量點位 1–11 月比日能量表低 5–13%、12 月轉為高 23%，判定為漂移點位。
3. **冰水機電力點位全年恆為 0**（每日一筆），本輪不做 COP／kW/RT。

## 預測設計

| 項目 | 設定 |
|---|---|
| 任務 | 每天當地 00:00（Europe/Budapest）發一次，預測接下來 96 個 15 分鐘格點 |
| 切分 | 擴張視窗、逐月滾動：3 月到 12 月各為一個測試 fold（共 10 fold），訓練只用 fold 起點之前「標的時間也在起點之前」的樣本 |
| 基準線 | `sn_day`：昨天同一時刻；`sn_week`：上週同一時刻 |
| 模型 | LightGBM direct（單一模型，horizon 當特徵，堆疊 origin × horizon 列）|
| 超參 | 只在第一個 fold（3 月）用 4 組候選挑一組，之後凍結，不偷看後面的 fold |
| 天氣 | 兩種模式都跑：`lagged_only`（只用發預測時點之前的外氣溫，下界）與 `perfect_forecast`（用實測的次日外氣溫當完美預報，上界） |
| 假日 | 週末＋匈牙利 2024 國定假日（清單寫死在程式碼、附來源） |

## 指標與宣稱門檻（寫死）

- 逐日指標：96 步 MAE（kW）、日總量絕對百分比誤差（APE，對應「每日製冷負荷」）。
- 計分日：目標在該日 96 格中至少 95% 有值；不足者不計分，也不補值。
- **主要比較**：`lgbm (lagged_only)` vs `sn_week`、vs `sn_day`。
- **分析單位＝fold（月）**：每個 fold 取逐日 MAE 的平均，10 個 fold 配對 t 檢定。
  判定沿用 P3：p < 0.05 且 |差| > 2 SE → 可宣稱；0.05 ≤ p < 0.10 → 有跡象不可宣稱；其餘雜訊帶內；n < 3 不判定。
- 逐日勝率只當輔助描述（相鄰日自相關，逐日配對 p 值會偏樂觀，不拿來宣稱）。
- 冰水機跳脫日（供水溫 > 15 °C 的格點出現在該日）**不排除**於主分析；排除版列為敏感度分析。

## 不宣稱什麼

- 不宣稱「在真實案場上線」：這是公開資料集的離線回放。
- 不宣稱跨年份泛化：只有 2024 一年，季節只看過一次。
- `perfect_forecast` 是上界，不是可部署的數字。
