# P9 計畫 — 節能基準模型：凍結、安慰劑測試與兩個會吃掉節能的錯誤（事前登記）

> 2026-09-29 寫定，先於 `src/run_p9.py` 的任何正式執行。探索性試算已在 repo 外做過一次（結論方向見「為什麼做」），
> 所以本輪的價值不在發現，而在**把做法寫成可重跑的程式與守門測試**，並用事前寫死的設定重跑一次。

## 為什麼做

節能量是算出來的反事實：**避免能耗＝調整後基準能耗 − 報告期實際能耗**（IPMVP 的定義）。
基準模型錯多少，節能量就錯多少。P3–P8 做的是**預測**模型，目的是準；基準模型的目的是**在改善後仍然代表「沒改善會用多少」**。
兩者目的不同，預測模型的好習慣搬到基準模型上會出錯。P9 回答：

1. 在沒有做任何改善的資料上，基準模型會算出多少「假節能」？（安慰劑測試）
2. 植入已知的真實節能，基準模型能回收多少？
3. 兩個預測模型的好習慣——**用滯後能耗當特徵**、**定期重訓**——搬到基準模型上會吃掉多少節能？

## 資料與邊界

- Bosch Budapest B205 冰水機房 2024（P8 的格點資料），WC003 冷量 kW 聚合成每小時，外氣溫同源。
- **這是冷量（熱能），不是電量。** IPMVP 的量測選項（A–D）談的是能源計量邊界，本資料沒有可用的電表（P8：冰水機功率點位全年為 0），所以 P9 **不掛任何 IPMVP 選項名稱**，只用「調整後基準」的方法。
- 2024 年這座機房沒有已知的節能改善，所以真實節能量視為 0。

## 基準模型（寫死）

- 簡化版「時段 × 溫度」小時迴歸：168 個星期幾×小時虛擬變數＋外氣溫分段線性（轉折點 5／10／15／20／25 °C）＋匈牙利國定假日旗標；嶺迴歸係數 1e-3。
- 概念取自 CalTRACK 小時模型，**不是官方實作**：沒有佔用分群、沒有官方溫度分箱規則。
- **只吃獨立變數**（外氣溫、時間、假日），不吃任何能耗；基準期訓練後**凍結**。

## 實驗設計（寫死）

| 實驗 | 基準期 | 報告期 | 植入節能 |
|---|---|---|---|
| 安慰劑 A | 2024-01-08 ～ 06-30 | 07-01 ～ 12-31 | 0 |
| 安慰劑 B | 2024-01-08 ～ 09-30 | 10-01 ～ 12-31 | 0 |
| 回收 | 同 A | 同 A | 報告期實際值 ×（1 − s），s ∈ {5%, 10%, 15%} |
| 陷阱一：滯後能耗 | 同 A | 同 A | 15%；LightGBM 加前 1／2／3／24 小時能耗（超參沿用 P8 凍結值） |
| 陷阱二：滾動重訓 | 每月以前 6 個月重訓 | 同 A | 15% |

## 指標與判定（寫死）

- 逐月與報告期合計的避免能耗百分比（避免能耗 ÷ 調整後基準）。
- 回收誤差＝算出節能 − 植入節能，逐月報告；**「被吃掉」＝（同方法不植入時的逐月誤差＋植入值）− 植入後算出值**，用來把方法本身的誤差與吸收效應分開。
- 基準期擬合的 CV(RMSE)／NMBE（`mv_metrics`，NMBE 正＝低估），對照 Guideline 14-2002 門檻（每小時 30%／±10%、每月 15%／±5%）。
- 本輪全部是**描述性**結果：只有一座機房、一年，不做顯著性檢定，不宣稱任何方法「通過」M&V 驗收。

## 守門（寫死）

**調整後基準不得依賴報告期的能耗。** 行為測試：把報告期實際能耗整段竄改，調整後基準必須逐點不變。
凍結的獨立變數模型必須通過；陷阱一與陷阱二必須被抓到（植入壞樣本證明它會響）。

## 登記後修正（2026-09-29，第一次正式執行後）

「被吃掉」的登記算式是加法：（不植入時誤差＋植入值）− 植入後算出值。但植入是乘法（實際值 ×（1 − s）），
在這個設定下，即使完全不吸收節能的凍結基準，該算式也會得到 s × 安慰劑誤差（例如 10 月 −6.1 個百分點），
會把方法本身的誤差誤判成吸收。改用精確式：**應得值＝1 −（1 − s）×（1 − 安慰劑誤差）；被吃掉＝應得值 − 算出值**。
凍結基準在精確式下逐月為 0，可當作算式正確性的檢查。其餘設定不變。
