# P10 — 跨年節能基準：2024 全年當基準，2025 年 1–5 月當報告期

P9 的基準期最長 9 個月，沒看過完整季節。P10 用 Kaggle 競賽版的 2025 年資料，第一次做「一整年基準 → 隔年報告期」。
設計在剖析前寫進 [`docs/P10_PLAN.md`](../docs/P10_PLAN.md)，剖析後、建模前又登記了一次變更（見 §一）。

```bash
# 2024：python src/bosch_plant.py（P8 格點資料）
# 2025：Kaggle 競賽資料解壓到 data/interim/bosch2025/<月>/RBHU-2025-<月>/RBHU/...（只需 B205WC*、B106WS01*）
.venv/bin/python src/run_p10.py
```

## 一、資料剖析：兩個計畫外的事實

### 1. 競賽版拿掉了所有「幾乎就是負荷本身」的點位

2025 年冰水與熱泵點位從 2024 年的 219 個剩 121 個。被移除的包括冷量感測器、日能量表、WC003 流量與回水溫、冰水機與熱泵的功率點位。
這和競賽頁「有些感測器量的幾乎就是目標本身，已移除」的說明一致。

剩下的 WC000 供水溫、回水溫、流量足以用「流量 × 溫差 × 1.163」自算冷量，**但回水溫只到 2025-05**，6–7 月是競賽測試集，官方目標被拿掉。
所以：

- **目標改為 WC000 自算冷量**，基準期與報告期一致。2024 年這個量對日能量表逐月比 0.96–1.01（P8 §一）。
- **報告期縮為 2025 年 1–5 月**，共 3,467 小時。
- **2025 年只能做分身交叉驗證**：WC001／WC000 流量比 1.008–1.017（2024 同期 1.015–1.018），供水溫比 1.003–1.016。回水溫只有 WC000 一個來源。

### 2. 報告期有一段來源不明的運轉變更

| 期間 | WC000 供水溫週中位數 | 設定點 |
|---|---|---|
| 2024-01 ～ 2024-11 | 6.7–6.9 °C | 7.0 °C |
| 2024-12 初 ～ 2025-05-10 | **7.7–9.8 °C** | 7.0 °C（2025-01-03 調 10 °C、01-04 調 8 °C、01-28 回 7 °C） |
| 2025-05-11 起 | 6.74 °C | 7.0 °C |

實際供水溫連續五個月高於設定點，中間還有人手動調過設定點。原因資料裡看不出來，可能是換機運轉、冬季模式或設備問題。
**不宣稱它是節能措施，也不宣稱是異常。**所以原本登記的「安慰劑測試」不成立，改為報告**跨年基準對報告期的未解釋差異**，
並把報告期拆成兩段：高供水溫工況（01-01 ～ 05-10）與回到 2024 工況（05-11 ～ 05-31）。分界日在看模型結果前寫下。

### 3. 功率點位 2025 年也沒有

2025 年的冰水機與熱泵功率點位直接被移除。所以第三步只能寫框架（§四），不做任何電量數字。

## 二、跨年未解釋差異（主分析，事前登記）

基準：2024-01-08 ～ 12-31 全年 8,428 小時，P9 的凍結「時段 × 溫度」模型，設定不變。報告期外氣溫 −6.2 ～ 27.7 °C，落在基準期範圍內，沒有外推。

| 月份 | 實際（MWh） | 調整後基準（MWh） | 差異 |
|---|---|---|---|
| 2025-01 | 276.7 | 259.5 | −6.6% |
| 2025-02 | 267.7 | 233.3 | −14.7% |
| 2025-03 | 264.8 | 234.5 | −12.9% |
| 2025-04 | 309.5 | 331.8 | +6.7% |
| 2025-05 | 306.1 | 327.7 | +6.6% |
| **合計** | 1,424.8 | 1,386.8 | **−2.7%** |

負值代表實際比基準多。兩段工況：高供水溫工況 −4.0%（3,005 小時），回到 2024 工況 +3.9%（462 小時）。

- **事前預期是「全年基準的逐月範圍比 P9 半年基準窄」，結果相符**：−14.7% ～ +6.7%，P9 設計 A 是 −44.9% ～ +24.1%。
  但兩者的目標點位與報告月份都不同，這個比較不能單獨歸功於基準期長度。§三 是專門回答這件事的敏感度分析。
- 基準期樣本內每小時 CV(RMSE) 36.8%、每月 22.1%，**沒有達到** Guideline 14-2002 的 30%／15%。
- 植入 15% 節能：算出 +12.7%，恰等於不吸收時的應得值（被吃掉 0.00%）；守門檢查通過。P9 的做法跨年仍然成立。

## 三、敏感度分析（事後）：全年基準為什麼最準

固定報告期為 2025 年 1–5 月，只換基準期：

| 基準期 | 小時數 | 逐月範圍 | 合計 | 逐月絕對平均 |
|---|---|---|---|---|
| 2024 全年（主分析） | 8,428 | −14.7% ～ +6.7% | −2.7% | 9.5% |
| 2024 上半年 | 4,163 | −34.3% ～ −2.4% | −13.9% | 15.9% |
| 2024 下半年 | 4,265 | −11.5% ～ +18.4% | +8.4% | 11.1% |
| 2024 同季 1–5 月 | 3,443 | −35.5% ～ −12.1% | −20.2% | 20.8% |
| 全年去掉 10/16–11/7 事件 | 7,875 | −25.3% ～ −0.4% | **−10.1%** | 11.5% |
| 全年去掉 12 月 | 7,687 | −11.5% ～ +7.0% | −0.9% | 7.5% |
| 全年去掉事件與 12 月 | 7,134 | −25.0% ～ −0.8% | −9.3% | 10.6% |

**讀法**

1. **同季節當基準反而最差。** 直覺上用「去年同一季」最公平，但 2025 年冬春的冷量比 2024 同期高（2 月 +34%、3 月 +43%、4 月 +22%，逐月平均 kW），同季基準照 2024 年的低水位預測，差異 −20.2%。
2. **全年基準最準，是因為基準期裡混進了一個非例行事件。** 拿掉 12 月幾乎不影響（−0.9%），拿掉 P8 §三 那段 10/16–11/7「同溫度冷量翻倍」的事件，合計從 −2.7% 變成 −10.1%。
   那段異常高的負荷墊高了模型對涼爽天氣的預測，剛好對上 2025 年冬季偏高的冷量。**答案接近零，理由是錯的**，和 P9 滾動重訓「兩個錯互相抵銷」同一型。
3. **非例行事件不只要在報告期處理，基準期建模前也要先篩。** 若基準期先把 10–11 月事件標出來並排除，2025 年 1–5 月的未解釋差異約是 −10%；
   那 10% 是 2025 年工況變更造成的，還是 2024 年本來就有、只是被事件掩蓋，這份資料分不出來。

我原本猜的是 12 月（已進入高供水溫工況）污染了基準，結果不是；照實記錄。

## 四、需求側與效率側（框架）

電量＝冷量 ÷ COP。AI 節能有兩條路：降低冷量需求，或在同樣冷量下提高 COP。

- **建在冷量上的基準模型看不見效率側的節能。** COP 提升 10%，冷量不變，這份報告的方法會回報零節能。
- **不應該用假設的 COP 把冷量換成電量。** 固定 COP 下節能百分比不變，換出來的電量數字沒有資訊。
- **冷量在電力節能量測裡的正確位置是自變數。** 電力基準模型應該是「給定這個冷量需求與外氣條件，沒改善時會用多少電」，也就是 kW/RT 的分母。
- **需要的資料**：冰水機、冷卻水泵、冷卻水塔的電表。本資料集 2024 年這些點位全為 0，2025 年直接被移除，所以本輪做不到。

## 誠實邊界

- 2025 年的目標只有一個來源（WC000 自算冷量），回水溫沒有第二個感測器可交叉驗證。
- 報告期有來源不明的運轉變更，**所有差異都是「未解釋差異」，不是節能量，也不是模型誤差**，兩者在這份資料裡分不開。
- 基準模型是簡化版，沒有達到 Guideline 14 的校準準則；尚未與 OpenEEmeter 官方實作對照（P10 第二段）。
- §三 是看過主分析結果才做的，只當敏感度分析。
- Kaggle 競賽資料依競賽規則使用，原始檔不進 repo。
