# P11 — 控制層骨架：滾動視窗最佳化、獨立安全層、降級

P1–P10 停在預測與量測。這一輪補上最後一段的骨架：把負荷預測接到設定點決策。
設計與五條事前預期在任何模擬結果出來前寫進 [`docs/P11_PLAN.md`](../docs/P11_PLAN.md)（commit 3b2ae7c）。

```bash
.venv/bin/python -m pytest tests/test_mpc.py -q     # 24 則，不需要資料庫與 Bosch 資料
.venv/bin/python src/run_p11.py                     # 回放 33,790 步 × 8 組，約 85 秒
uvicorn mpc_api:app --app-dir src                   # POST /optimize
```

## 先講限制：機房模型是假設的

Bosch 資料的主機功率點位全年恆為 0，供水設定點全年恆為 7.0 °C。主機效率曲線無法從這份資料學，歷史資料也沒有「改設定點會怎樣」的資訊。
所以本輪的**負載與氣象是實測**（WC003 冷量、氣象站乾球溫與相對濕度，濕球溫用 Stull 經驗式算），**機房耗電模型是假設參數**（[`src/plant_sim.py`](../src/plant_sim.py)，每個參數標了來源或標「假設」）。

**下面所有 MWh 與百分比都是假設機房上的模擬值，只用來比較控制邏輯的機制。它們不是節能量，不可引用為任何案場的成效。**

## 一、控制層長什麼樣

| 部分 | 做什麼 | 檔案 |
|---|---|---|
| 最佳化器 | 往後看 8 步（2 小時）。在設定點格點上用動態規劃找總耗電最低的路徑，只下達第一步，下個週期重算。第 0 步用當下量到的負載，第 1–7 步用預測 | `mpc.solve` |
| 安全層 | **不依賴最佳化器**。任何指令（含 NaN、超界值）進來，輸出一定在硬限制內。當下負載在該供水溫下流量會超限時，直接把供水溫降到可行值，不受變率限制約束，並回報原因 | `mpc.safety_filter` |
| 降級 | 當下負載或濕球溫缺值 → 規則設定點（7.0 °C／30 °C）。預測缺值 → 以當下值補，並標記 | `mpc.control_step` |
| API | `POST /optimize`，Pydantic 契約。回應永遠帶 `mode` 與 `reasons`，呼叫端看得到這一步是最佳化、降級，還是被安全層改過 | `mpc_api.py` |

變率限制（每 15 分鐘供水溫最多變 0.5 K）是讓「往後看」有意義的唯一耦合：某個負載區間裡高供水溫不可行，進入那個區間之前要先降回來。

## 二、回放結果（2024-01-15 ～ 12-31，32,631 個有效步）

變速主機參數：

| 策略 | 模擬總耗電 | 對完美預測多耗 | 安全層介入 | 超出硬限制 | 平均供水溫 |
|---|---|---|---|---|---|
| fixed（7.0／30 °C） | 851.4 MWh | — | 0 | 0 | 7.00 °C |
| mpc_persist（當下值延續） | 625.1 MWh | +0.05% | 47 步 | 0 | 9.21 °C |
| mpc_yesterday（昨天同時刻） | 625.4 MWh | +0.11% | 31 步 | 0 | 9.24 °C |
| mpc_perfect（上界） | 624.7 MWh | — | 0 步 | 0 | 9.22 °C |

定速主機參數：fixed 896.7 MWh；mpc_persist 762.1（介入 39 步）、mpc_yesterday 762.5（28 步）、mpc_perfect 761.7（0 步）；平均供水溫 9.18–9.22 °C。
另有 1,159 步因負載或濕球溫缺值走降級，四種策略相同。

## 三、對照事前預期

| 事前預期 | 結果 |
|---|---|
| E1 套用後的設定點超出硬限制的步數為 0 | **相符**：8 組回放都是 0 |
| E2 模擬耗電 perfect ≤ persist ≤ fixed；yesterday 與 persist 先後不預設 | **相符**。yesterday 比 persist 多耗 0.06 個百分點 |
| E3 預測的價值很小：persist 比 perfect 多耗 < 1% | **相符**：+0.05% |
| E4 安全層介入 perfect ＝ 0，persist > 0 | **相符**：0 對 47 |
| E5 定速主機參數的平均供水溫 ≤ 變速 | **相符**，但只差 0.03 K，幾乎沒有鑑別力 |

## 四、讀法

1. **在這個設定下，負荷預測對耗電幾乎沒有價值，它的價值在少讓安全層出手。**
   完美預測只比「當下值延續」省 0.05%；但延續當下值有 47 步要靠安全層打破變率限制救回來，昨天同時刻的預測降到 31 步，完美預測是 0。
   機房模型是靜態的，沒有儲能、沒有時間電價，所以往後看只有一個用途：在高供水溫變得不可行之前，先把它降回來。
2. **安全層介入多半發生在減機的瞬間（事後觀察）。** 47 次介入時每台主機的負載率都在 0.81–0.90，時間集中在傍晚 18–22 時。
   負載下降跨過台數門檻，運轉台數從兩台變一台，每台的負載率瞬間翻倍，原本可行的高供水溫就變成流量超限。
   這是台數控制與設定點最佳化沒有一起做的後果；本輪的台數是規則決定的。
3. **「比固定設定點省 27%」這個數字不能用。** 它幾乎全部來自假設：模型沒有需求側限制（除濕、末端能力），所以最佳解長時間頂在供水溫上限 10 °C，冷卻水溫壓到平均 19.4 °C。
   真實案場的上限由除濕與末端決定，這個數字會小很多。這裡只取它的方向。
4. **安全層要用性質測試驗，不能只靠案例。** 第一版安全層把冷卻水溫往上修一次就回傳；隨機輸入的性質測試抓到修完仍不可行的情況：
   冷卻水溫升高讓主機效率變差、排熱變多，所需的趨近溫度跟著變大。改成反覆檢查到可行為止。
5. **守門測試做過變異檢查。** 讓最佳化器忽略預測，前瞻測試會紅；跳過安全層，兩則測試會紅。

## 誠實邊界

- 機房耗電模型是假設的，沒有用任何實測電力校準；部分負載曲線、盤管溫差斜率、變率限制都是假設值。
- 一座機房、一組參數，描述性結果，沒有顯著性檢定。
- 沒有做：熱慣性與預冷、時間電價、台數最佳化、強化學習、喘振邊界（需要壓縮機特性圖）、真實 BMS 串接。
- 氣象預報視為完美；負荷預測只比了三種（延續、昨天同時刻、完美）。P8 的 LightGBM 與昨天同時刻在雜訊帶內，所以沒有另外接。
- 這是離線回放，沒有閉迴路的熱動態：設定點改了之後，負載不會跟著變。
- 讀法 2 是看過結果才做的觀察，沒有事前登記。
