# P12 — 調校簡化版節能基準

簡化版 `frozen_towt` 的基準期每月 CV(RMSE) 是 21.8%，沒過 Guideline 14 的 15%；OpenDSM 的兩個小時模型都過了。
這一段只用 2024 基準期內的資料調校線性迴歸，看它能不能校準過關，以及調過之後有沒有變得不穩。
候選組合、選擇規則與預期在任何結果出來之前寫進 [`docs/P12_PLAN.md`](../docs/P12_PLAN.md)（commit 467134e）。

```bash
.venv-opendsm/bin/python src/run_p12.py     # 約 25 秒；環境見 requirements-opendsm.txt
```

## 一句話

**加上月份分段，線性迴歸的樣本外每月 CV 從 22.2% 降到 9.9%，逐月安慰劑誤差的中位數從 18.2% 降到 4.4%，植入 15% 仍算回 15.0%。**
但它對 2025 年給出 −20.3%，幾乎就是 CalTRACK 的 −19.1%。調校改善的是校準，沒有讓跨年的答案更可信。

## 一、先講清楚 OpenDSM 在這裡的角色

OpenDSM 是**對照組**，不是調校的目標。沒有任何一步把簡化版往「接近 OpenDSM 的預測」或「接近 −19.1%」調。
2025 年的結果在調校前已經看過，所以它不參與選擇；候選只靠 2024 年內的樣本外誤差來選。

## 二、怎麼選

**12 個候選**＝分段（全年一個模型／每月一個、前後月權重 0.5）× 溫度係數（一組／高低負載時段各一組）× 正則（1e-3／1／10）。全部只吃獨立變數。

**整週交錯四折**：2024 年每小時依 ISO 週數除以 4 的餘數分四折，三折訓練、一折留出。每一折的留出週散在全年。
主指標是樣本外每小時 CV(RMSE)；與最低者相差 1.0 個百分點以內時，改選較簡單的。

| 候選（ridge=1 那一組） | 樣本外每小時 CV | 樣本外每月 CV | NMBE |
|---|---|---|---|
| C0 全年／一組溫度（現行，ridge=1e-3） | 37.9% | 22.2% | +0.03% |
| 全年／高低負載各一組 | 36.8% | 22.6% | +0.18% |
| **月份分段／一組溫度（選定）** | **30.7%** | **9.9%** | −0.04% |
| 月份分段／高低負載各一組 | 30.7% | 10.2% | +0.01% |

完整 12 列在 `reports/p12_candidates.csv`。主指標最低的是「月份分段／高低負載」，但只比選定者低不到 0.1 個百分點，依規則選較簡單的。
正則設 10 會讓月份分段的每小時 CV 回升到 32.8%。

**對照組（同一個四折協定）**

| | 樣本外每小時 CV | 樣本外每月 CV | 充足性檢查 |
|---|---|---|---|
| OpenDSM CalTRACK 小時模型 | 31.1% | 10.6% | 警告：缺資料的天數過多 |
| OpenDSM HourlyModel | 37.0% | 13.8% | **不合格**，帶 `ignore_disqualification` 才跑得出來 |

選定模型在這個協定下不輸兩個官方模型。**這不是「贏過 OpenDSM」**：訓練折只有 75% 的資料，兩個官方模型都是在自己判定不足的資料上跑的，新模型尤其吃虧。
能說的只有：月份分段的線性迴歸與 CalTRACK 小時法在同一個樣本外協定下表現相當。兩者的結構本來就幾乎一樣。

## 三、調過之後有沒有變得不穩

| | C0 現行 | 選定 |
|---|---|---|
| 安慰劑合計（正確答案 0） | −0.03% | +0.04% |
| 安慰劑逐月範圍 | −32.8%～+27.1% | −12.9%～+12.4% |
| 安慰劑逐月絕對值中位數 | 18.2% | **4.4%** |
| 植入 15%，合計算回 | 15.0% | 15.0% |
| 植入 15%，逐月算回 | −12.9%～+38.0% | +4.0%～+25.5% |
| 守門（報告期能耗流進基準） | 否 | 否 |

合計本來就準，調校沒有改變它。改善的是**逐月**：按月結算時，現行模型在沒有任何改善的月份會報出 ±30% 的假節能，選定模型縮到 ±13%。
±13% 仍然很大。植入 15% 的真節能，個別月份會算成 4% 或 25%。

## 四、2025 年（已看過的資料，只當描述）

| 模型 | 1 月 | 2 月 | 3 月 | 4 月 | 5 月 | 合計 |
|---|---|---|---|---|---|---|
| C0 現行 | −7.2% | −15.3% | −13.6% | +5.6% | +6.5% | −3.3% |
| **選定** | −13.9% | −17.8% | −42.3% | −21.9% | −11.5% | **−20.3%** |
| OpenDSM CalTRACK | −13.5% | −17.3% | −42.0% | −17.9% | −11.4% | −19.1% |
| OpenDSM HourlyModel | −16.3% | −24.9% | −26.7% | −14.0% | +9.9% | −12.1% |

選定模型逐月都貼著 CalTRACK。這在意料之中：月份分段就是同季基準，P10 §三 用同季基準手算是 −20.2%。
校準從 22% 進步到 10%，2025 年的未解釋差異卻從 −3.3% 擴大到 −20.3%。**校準變好和「跨年答案可信」是兩件事。**

## 五、事前預期對照

| # | 預期 | 結果 |
|---|---|---|
| 1 | 月份分段的樣本外每小時 CV 至少低 3 個百分點 | ✅ 低 7.2 |
| 2 | 高低負載分群的增益小於 1 個百分點，不會被選中 | ✅ 月份分段下增益 0.0；全年模型下是 1.1，略超過，但那一組本來就出局 |
| 3 | 選定模型樣本外每月 CV 低於 15%，但仍高於兩個 OpenDSM 模型 | ⚠️ 前半成立（9.9%）；後半不成立：同協定下 OpenDSM 是 10.6% 與 13.8% |
| 4 | 選定模型的 2025 差異在 −15% 以下，靠 CalTRACK 那邊 | ✅ −20.3% |
| 5 | 安慰劑合計 ±2% 內；植入 15% 算回 13%–17% | ✅ +0.04%；15.0% |

預期 3 後半錯在我拿 OpenDSM 的**樣本內**數字（10.0%、9.7%）去比樣本外。換成同一個協定，它們並沒有比較好。

## 六、跑真實資料之前，合成資料測試抓到的一個錯

候選的正則一開始是對全部係數做 ridge。模型沒有截距，水位由 168 個時段變數承擔；ridge 把它們往零壓，**調整後基準就整體偏低**。
合成資料上，ridge=1 時樣本外合計低估 2.7%，植入 15% 只算回 12.6%。基準系統性偏低，等於憑空吃掉節能。
改成只懲罰「各時段偏離平均的幅度」，不懲罰水位，並補一則測試（三個 ridge 值的合計偏差都要小於 0.5%）。
這個修正發生在第一次跑真實資料之前，所以沒有動到事前登記的候選與規則；登記檔沒寫正則懲罰什麼，這裡補記。

## 讀法

1. **線性迴歸調得動，而且調出來的就是 CalTRACK。** 最有效的一個旋鈕是月份分段，那正是 CalTRACK 小時法的核心。自己寫的簡化版加上它，樣本外表現與官方實作相當，2025 年的答案也幾乎相同。
2. **調校值得做的理由是按月結算。** 合計數字調校前後都準；逐月的假節能從 ±30% 降到 ±13%。分潤若按月計，這是實際的差別。
3. **樣本外驗證看不到跨年的問題。** 四折的留出週和訓練週在同一年、同一個月份裡交錯，量到的是「同一年內補洞」的能力。
   2025 年的 −20% 來自今年與去年同季的工況不同，任何只用 2024 年資料的驗證都量不到它。
4. **所以 P10 的結論不變**：模型、基準窗、異常事件的處理要在報告期之前寫死；而且報告期一旦出現工況變更，再好的基準也只能報「未解釋差異」。

## 誠實邊界

- 一座機房、一年基準、一個報告期。候選只有 12 組，沒有調分段點、沒有試其他權重形狀。
- 整週交錯四折不是嚴格獨立：留出週緊鄰訓練週，同一段工況會同時出現在兩邊。它偏樂觀，尤其是 10/16–11/7 的事件期間。
- 對照組是在充足性檢查不通過的資料上跑的，不能拿來宣稱簡化版優於 OpenDSM。
- 2025 年的結果在調校前就看過。我知道月份分段會把數字推向 −20%，所以第四節只是描述，不是驗證。
- 選定模型沒有取代 `mv_baseline.frozen_towt`；P9、P10 各段報告的數字仍以原模型為準。
