# P1 — 多案場資料契約與品質閘

資料：Building Data Genome Project 2（CC BY-SA 4.0）· `chilledwater` 冰水表 · 2016-01-01 → 2017-12-31 逐時 · 17,544 列 × 555 棟建築 × 10 個 site。

## 樣本選取

| 條件 | 值 | 結果 |
|---|---|---|
| 覆蓋率 | ≥ 0.90 | 555 → 479 棟 |
| 非零讀數佔比 | ≥ 0.20 | 479 → **465 棟** |

選取條件寫在 `config/pipeline.json`，非程式碼。

## 三級判定結果（465 棟）

| 判定 | 棟數 |
|---|---|
| Pass | 10 |
| Conditional | 363 |
| Reject | 92 |

Reject 判準：ERROR 級違規點佔比 > 5%。**三級而非二分**——二分法會逼人把可用資料整批丟掉，或把髒資料當乾淨用。

| 規則 | 級別 | streaming_safe | 觸發案場 | 觸發點數 |
|---|---|---|---|---|
| R001 負值 | ERROR | ✓ | 0 | 0 |
| R002 超出物理上限 | ERROR | — | 58 | 5,518 |
| R003 突刺 | WARN | ✓ | 385 | 67,662 |
| R004 非零平坦段（sensor 卡死） | ERROR | ✓ | 117 | 53,566 |
| R005 短缺口（可插補） | WARN | — | 315 | 4,909 |
| R006 長缺口（不可插補） | ERROR | — | 129 | 124,465 |

`streaming_safe` 的規則只看當下與過去，生產環境逐筆進來也能跑；其餘需要整段序列，**只能在批次剖析用，判定結果不得回頭當特徵**，否則就是 look-ahead。

## 本階段最重要的發現：零膨脹讓三條規則同時退化

冰水負荷是**零膨脹**的——冰機關機時讀數就是 0，本資料集有案場零值佔比達 77–80%。
任何以「整體分布」估計尺度的統計量都會被這些代表正常關機的 0 拖垮。同一個根因，踩了三次：

| 規則 | 初版寫法 | 初版結果 | 修正 | 修正後 |
|---|---|---|---|---|
| R004 平坦段 | 連續同值即判卡死 | **394 棟觸發** | 排除零值平坦段 | **117 棟**（誤報約 70%） |
| R003 突刺 | 尺度＝過去 diff 的中位數 | **465/465 棟、242,649 點（3% 觀測點）** | 尺度改為過去 7 天非零中位數（運轉水準），k=3 | 385 棟、67,662 點（0.8%） |
| R002 上限 | q3+20×IQR，含零計算 | 72 棟、42,784 點；其中 **7 棟 IQR 塌成 0，每個非零讀數都被判違規**，佔全部命中 62% | 分位數改在非零子集估；IQR≤0 就不判 | 58 棟、**5,518 點（−87%）** |

三條的共同教訓：**尺度要在「設備運轉中」的子集上估，不是在「含關機」的全序列上估。**
初版三條都會製造大量誤報，而誤報會讓整套檢核失去公信力——真警報跟著被忽略。

## 守門測試（14 則全綠）

- **六型缺陷植入**：負值／溢位／突刺／非零卡死／短缺口／長缺口，每型都先斷言「乾淨資料不觸發」再斷言「植入後觸發」——兩個斷言都過才代表規則有鑑別力而非恆真。
- **三則退化守衛**：零值平坦不得被判卡死、零膨脹下上限不得退化、夜間平坦不得壓垮突刺門檻。
- **look-ahead 守衛**：把序列尾端整段竄改，`streaming_safe` 規則對前段的逐格判定必須完全不變。
- **provenance 守衛**：`value_raw` 與輸入逐格相同；補值必留 `impute_method`。

### 測試抓到的真實缺陷

`clean()` 初版用 `interpolate(limit=5)` 表達「只補短缺口」。pandas 的 `limit` 語意是
**每段最多填 n 格**，所以 12 小時的長缺口會被填掉前 5 格——正是這條規則要防的「插補捏造出
不存在的日內尖峰」。`test_long_gap_is_not_interpolated` 當場翻紅。
修正為先算整條插補序列、再只在短缺口位置採用。

## 公版化驗收

`src/run_quality.py` 對 465 棟建築跑同一套規則，全部參數與選取條件來自
`config/pipeline.json`；**新增案場只改設定檔，不改程式碼**。
每棟輸出一列判定與逐規則計數（`reports/p1_quality_verdicts.csv`）。

## 誠實邊界

- 這是**公開資料上的方法論驗證**，不是生產環境或任何真實案場的導入成果。
- 規則閾值以物理理由選定並寫進各規則的 `rationale`，但**未經現場工程師覆核**；
  真實導入時 R002 的上限應改用設備銘牌額定值，而非從資料自身估計。
- R003 仍在 83% 的案場上觸發（點數佔比 0.8%）。它是 WARN 級標註而非拒收依據；
  是否進一步收斂，需要領域專家判斷哪些是真異常。
