# P3 — 多步預測：策略 × 架構對照

12 棟建築 × 7 個 site × 4 個 rolling-origin folds（2017-01 → 2017-06），horizon 24 小時，
`weather_mode=perfect_forecast`。封存測試期（2017-07 之後）本階段未開封。

主指標 `skill = MAE ÷ seasonal-naive 的 MAE`（同視窗），**< 1 才代表模型有價值**。
指標從 nMAE 改為 skill 的理由與正當性論證寫在 `src/run_p3.py` 檔頭，摘要見下方「分母退化」。

## 頭條：結論取決於 45 個視窗中的 2 個

| 聚合方式 | lgbm_direct 的 skill | 對基準線的檢定 |
|---|---|---|
| 全部 45 個視窗 | mean **0.906** / median 0.591 | diff −0.094、p=0.590 → **不可宣稱** |
| 排除 2 個「冰機實質關機」視窗 | mean **0.680** / median 0.589 | diff −0.320、p<0.0001 → 可宣稱 |

被排除的兩個視窗是同一棟建築的冬季（零值佔比 85–93%、平均負荷 0.21–0.44），
skill 分別是 **7.07 與 4.47**。

**這兩個視窗把結論整個翻轉。** 因此本報告的立場是：

> **在本次協定下，「LightGBM 勝過 seasonal-naive」不可宣稱。**
> 排除關機視窗後的結果是**敏感度分析**，不是主結論——
> 因為視窗層級的關機門檻**沒有在看到結果之前寫死**。
> 選樣時的 `min_nonzero_frac` 是在**建築**層級篩的，擋不住「整年有負荷、但冬季那一個月全關」。
> 下一輪必須把它下放到視窗層級並事前宣告。

沒有這一步的話，這份報告可以只寫「排除異常視窗後模型顯著勝過基準線」——
數字全部為真，結論卻是挑出來的。

## 分母退化：兩種正規化子都有各自的失效區

- **nMAE（÷ 該視窗平均負荷）**：冬季關機時分母趨近 0。實測 `zero_frac>0.5` 的 10 個視窗
  nMAE 平均 **4.00**（全體 1.28），連完全免費的 seasonal-naive 都得到 nMAE 2.68。
- **skill（÷ 基準線 MAE）**：修好了上述問題（同組視窗的 skill 平均 2.95 vs 全體 1.34，
  不再被分母主導），**但當模型與基準線的誤差都趨近 0 時，比值一樣不穩**——
  上面那兩個 7.07／4.47 就是。

**結論：沒有任何正規化子能在「設備關機」的視窗上存活。** 正確做法是把這些視窗
在聚合階段就排除，而排除規則必須事前宣告。

## 策略對照：誤差累積是本資料上唯一可宣稱的結論

| 對照 | 差異 | p | 判定 |
|---|---|---|---|
| direct vs recursive | −0.835 | 0.0000 | **可宣稱** |
| recursive vs 基準線 | +0.741 | 0.0027 | **可宣稱（比免費基準線更差）** |

誤差沿預測步長的放大倍率（h1 → h24）：**遞迴式 2.25×、直接式 1.73×**。
遞迴式把預測值餵回當輸入，誤差沿步長滾雪球——這條教科書常識在本資料上成立，
而且嚴重到「不如什麼都不做，直接抄上週同時刻」。

**維運上的意涵**：direct 要維護 24 個模型、recursive 只要 1 個，
但省下的維運成本買到的是一個比免費基準線更差的模型。

## 架構對照：全部落在雜訊帶內

| 對照 | 差異 | p | 判定 |
|---|---|---|---|
| lgbm_direct vs lstm_seq2seq | −1.038 | 0.166 | 雜訊帶內 |
| lgbm_direct vs transformer | −0.619 | 0.114 | 雜訊帶內 |
| lstm_seq2seq vs transformer | +0.419 | 0.255 | 雜訊帶內 |

**三個架構分不出高下。** 不可寫成「LightGBM 比深度學習好」——
在這個樣本數與這個算力預算下，證據不支持任何一個方向。

各架構的 lr 是**各自搜尋**的（在時間最早的 fold 上選定後凍結），
不是共用——共用會把超參的鍋算到架構頭上（surface-defect 的前例：
MobileNet 共用他人 lr 會從 0.594 掉到 0.223，結論會變成「小模型不能用」）。

**神經網路這一側的誠實邊界**：兩個 NN 的逐步長誤差幾乎是平的
（LSTM ≈ 2.3、Transformer ≈ 1.6，各 horizon 差異極小），這是**欠擬合的樣態**——
模型接近輸出一個與步長無關的常數。原因很可能是算力預算下的取捨（見下），
不是「深度學習不適合這個任務」。要下那個結論需要另一輪投入。

## 算力預算下的取捨（會影響上面的結論，必須一起讀）

| 取捨 | 值 | 代價 |
|---|---|---|
| 序列窗口 | 120（5 天），非 168（7 天） | Transformer 注意力成本隨位置數平方成長；168+24 個位置在 M1 MPS 上要 10.3 s/epoch，全網格 12 小時。週節律以 `load_lag168` 通道補回（+1 通道 vs +168 位置） |
| Transformer 層數 | 1（非 2） | 容量減半 |
| epochs / patience | 20 / 4 | 可能未收斂 |
| lr 搜尋 | 只在最早的 fold，之後凍結 | 省算力；同時避免每個 fold 重選超參造成的系統性樂觀 |
| folds | 4（非 6） | 雜訊帶估計的樣本數減少 |

## 可以宣稱與不可以宣稱

**可以宣稱**
- 做過 12 棟建築 × 7 個 site 的多步（24 步）時序預測對照，含 recursive／direct／multioutput
  三策略與 seasonal-naive／LightGBM／LSTM enc-dec／Transformer 四架構
- 遞迴式的誤差累積在本資料上可宣稱（p<0.001），且劣於免費基準線
- 量出兩種正規化子各自的失效區，並證明**主結論取決於 2 個視窗**
- 宣稱規則寫死在 `src/analyze_p3.py`，避免事後看 p 值挑形容詞

**不可以宣稱**
- 「模型比基準線準」——全視窗下 p=0.590，不可宣稱
- 「LightGBM 比 LSTM／Transformer 好」——全部落在雜訊帶內
- 「深度學習不適合這個任務」——NN 呈欠擬合樣態，是算力預算的結果
- 任何「節能率」數字——本專案不含控制決策，只做負荷預測

## 待辦（下一輪）

1. **視窗層級的關機門檻寫死並事前宣告**，然後重跑聚合
2. `weather_mode=lagged_only` 第二輪——兩輪差距＝氣象預報的價值。
   **只報 perfect_forecast 是片面的**，這是 P2 報告裡的承諾
3. NN 給足算力（序列 168、層數 2、epochs 60）再判斷架構差異

---

# 附錄：氣象預報值多少？（P2 承諾的第二輪）

同一套協定跑兩次，只改 `weather_mode`：

- `perfect_forecast`：特徵含 t+1…t+24 的**實測**天氣＝假設氣象預報零誤差（上界）
- `lagged_only`：只用預測時點之前的天氣＝完全沒有預報可用（下界）

各 270 列（12 棟 × 4 folds × 6 模型），配對比較同一 (building, fold, model)。

| 模型 | perfect mean / median | lagged mean / median | 配對差異 | p | 判定 |
|---|---|---|---|---|---|
| lgbm_direct | 0.906 / **0.591** | 1.001 / **0.686** | −0.096 | 0.340 | 雜訊帶內 |
| lgbm_recursive | 1.741 / 1.103 | 1.704 / 1.123 | +0.038 | 0.342 | 雜訊帶內 |
| lstm_seq2seq | 1.943 / 0.628 | 1.956 / 0.688 | −0.012 | 0.294 | 雜訊帶內 |
| transformer | 1.525 / 0.657 | 1.517 / 0.655 | +0.008 | 0.107 | 雜訊帶內 |

## 結論：在本資料與本樣本量下，量不出可宣稱的差距

四個模型全部落在雜訊帶內。中位數上 `lgbm_direct` 從 0.686 改善到 0.591
（相對約 14%），**方向一致但不可宣稱**。

**這件事的實務意涵**：
day-ahead 冷卻負荷預測的資訊主要來自負荷本身的自相關（lag 1／24／168），
未來天氣的邊際貢獻在這個樣本量下量不出來。
所以「投資更準的氣象預報」在這個模型上的回報是**未經證實**的，
不是「沒有回報」——這兩句話的差別就是本專案的紀律所在。

**誠實邊界**：`perfect_forecast` 的未來天氣只放了乾球溫度與露點兩個變數。
更豐富的未來天氣區塊（雲量、風速、輻射）可能改變結論，本輪未測。
另外 `perfect_forecast` 本身是**上界**——真實預報有誤差，
所以「連完美預報都量不出差距」比「一般預報量不出差距」是更強的敘述。

---

# 附錄二：視窗層級關機規則重新聚合（P7，2026-09-23）

待辦 1 的執行結果。規則在 `src/operating_state.py`：視窗內屬於「長度 ≥24 小時的連續零值段」的時數佔比 >50%，判為關機並排除。
腳本 `src/analyze_p3_shutdown.py`，不重訓，原始輸出 `reports/p7_p3_reaggregation.txt`。

## 結論：仍不可宣稱，而且取決於門檻

| 規則 | 排除視窗 | lgbm_direct skill 平均 | 對基準線 p | 判定 |
|---|---|---|---|---|
| 不排除（P3 原報告） | 0 | 0.906 | 0.590 | 不可宣稱 |
| **主規則：24 小時、50%** | 7 | 0.835 | 0.330 | **雜訊帶內** |
| 12 小時、50% | 8 | 0.679 | <0.0001 | 可宣稱 |

9 組門檻（零值段 12／24／48 小時 × 佔比 30／50／70%）中，4 組可宣稱、5 組在雜訊帶內。
**結論隨門檻翻轉，所以本報告的立場不變：「LightGBM 勝過 seasonal-naive」不可宣稱。**

## 為什麼主規則沒抓到翻轉結論的那個視窗

skill 7.07 的視窗（Hog_education_Wayne，2017-02）**不是關機，是間歇低載**：
30 天中冰機每天開 3–11 小時，非零負荷中位數 1.17，最長的零值段多半只有 18–21 小時。
零值段規則在定義上就抓不到這種型態；門檻降到 12 小時才會把它算進去。

**沒有為了抓到它而改主規則。** 主規則在看到這個結果之前寫下並凍結；
看到結果再把門檻調到 12 小時，結論就會變成可宣稱——那正是本報告第一節警告的事後挑選。

## 這件事的實務意涵

1. 「連續零值段」只是冰機運轉狀態的**近似**，而它的失效型態（間歇低載）恰好是決定結論的那一型。
   真實案場應以 BMS 的冰機啟停點位判定，這是
   [特徵提案裁定](../docs/DECISION_P6_FEATURES.md) 拓點 1 的第二個證據。
2. 主規則從本附錄起凍結於 `config/pipeline.json` 的 `operating_state`。
   對 **封存測試期（2017-07 起，尚未開封）** 與之後的資料，它才算真正的事前宣告。
   要驗證「排除關機視窗後模型勝過基準線」，正確的下一步是用這條凍結規則開封測試期，而不是在已看過的 45 個視窗上再調門檻。
