# P4 — 漂移監控與 retrain 自動化

部署模擬：2016 全年訓練 → 逐週前推 2017（52 週）→ PSI 超標觸發重訓（冷卻期 28 天）
→ 與「從不重訓」的對照組並排。6 棟建築 × 2 組（未注入／注入概念漂移）= **624 個監控週**。

## 一、重訓確實有效，而且可宣稱

| 組別 | 重訓組 skill | 凍結組 skill | 配對差異 | p | 判定 |
|---|---|---|---|---|---|
| 未注入（自然漂移） | 0.652 | 0.718 | −0.066 | <0.0001 | **可宣稱** |
| 注入概念漂移 | 0.740 | 0.907 | −0.167 | <0.0001 | **可宣稱** |
| 注入**之後**的時期 | 0.833 | **1.117** | −0.284 | <0.0001 | **可宣稱** |

注入概念漂移後，**凍結的模型 skill 掉到 1.117 ＝ 比什麼都不做（抄上週同時刻）還差**，
而持續重訓的模型維持在 0.833。這是「模型會過期」最直接的證據。

## 二、但這個功勞不能記在 PSI 頭上

**PSI 在 624 個監控週裡判了 624 次 alert，一次 stable 都沒有。**

一個永遠 alert 的告警，和一個壞掉的告警，維運端看起來一模一樣。
所以本次實驗裡的重訓其實不是被 PSI 觸發的，是**被 28 天冷卻期排程的**——
等於「每 4 週無條件重訓」。上表的效果是真的，但**因果不是「PSI 偵測 → 重訓 → 變好」**。

### 追查過程（兩層，第一層是我自己的 bug）

**第一層｜空箱處理錯誤。** 初版把分箱比例 `clip` 到 `1e-6`，於是每個空箱固定貢獻約 1.1
的 PSI，與樣本數無關。週視窗只有 168 點、分 10 箱，零膨脹資料常有 3 個以上空箱，
PSI 因此穩定落在 7–9。已改為 **Laplace 平滑**（每箱加 0.5 計數），
空箱機率隨樣本數縮放。修正後 PSI 中位數從 9.5 降到 2.9。

**第二層｜參考期換了也沒用。** 修正後改試三種參考期，全部仍是 100% alert：

| 參考期 | PSI 中位數 | alert 佔比 | stable 佔比 |
|---|---|---|---|
| 2016 全年 | 2.94 | 100% | 0% |
| 前 8 週滾動 | 2.33 | 100% | 0% |
| 去年同期 ±3 週 | 2.00 | 100% | 0% |

**結論：PSI 的門檻（0.10／0.25）是為信用評分那類相對穩定的分布訂的。
冰水負荷高度非平穩又零膨脹，週級視窗的特徵分布本來就週週不同，
PSI 量到的是「季節性與運轉狀態變化」，不是「模型該重訓了」。**
這不是調參數能解決的——三種參考期都試過了。

## 三、概念漂移，PSI 結構上就抓不到

注入的漂移刻意設計成**輸入分布幾乎不動、輸入到輸出的映射改變**
（負荷放大 1.6 倍並平移 4 小時；外氣與日曆完全沒動）。

同棟同週配對比較（注入後 156 對）：

| 訊號 | 注入使該訊號上升的週佔比 |
|---|---|
| **PSI** | **58%**（擲硬幣是 50%） |
| 凍結模型的實際誤差 | **77%** |

PSI 看的是輸入分布；概念漂移改的是映射。**這是結構性的盲區，不是門檻沒調好。**

### 換成以誤差監控會怎樣

以「凍結模型的 skill 超過該棟注入前中位數的 1.3 倍」當告警：

| 監控訊號 | 注入前誤報率 | 注入後偵測率 |
|---|---|---|
| PSI | **100%** | 100%（但恆為 alert，等於沒有資訊） |
| 誤差 | **27%** | 51% |

誤差監控不完美（27% 誤報、51% 偵測），但它**有鑑別力**——會說 stable 也會說 alert。
PSI 在這個場域則完全沒有。

**這條線索的實務價值**：輸入分布監控（PSI）在文獻與工具鏈裡是預設選項，
但它的前提是分布相對平穩。HVAC 負荷不滿足這個前提。
**該監控的是模型的誤差，不是模型的輸入。**

## 四、可以宣稱與不可以宣稱

**可以宣稱**
- 建立了逐週漂移監控 → 觸發重訓 → **同協定驗收**的閉環，並附「從不重訓」對照組
- 重訓對誤差的改善可宣稱（三組 p<0.0001），注入漂移後凍結模型會劣於免費基準線
- 量出 **PSI 在本場域無鑑別力**（624/624 週判 alert），且換三種參考期都一樣
- 證明 **PSI 對概念漂移結構性失效**（58% vs 擲硬幣 50%），並給出有鑑別力的替代訊號

**不可以宣稱**
- ❌「PSI 觸發自動重訓並改善了模型」——本次重訓實際由冷卻期排程，不是 PSI
- ❌ 任何「線上節能率」數字——本專案只做負荷預測，不含控制決策
- ❌ 這是生產環境的 MLOps——單機模擬、無模型註冊中心、無回滾機制

## 五、下一輪要改的三件事

> **P6 進度（2026-09-23）**：第 1、2 件已做成函式與守門測試（`drift.error_baseline`／`error_verdict`、
> `schedule.weekly_retrain_check(skill_now=…)`、`schedule.should_promote`），並以本報告的 624 週離線重算，
> 結果與新發現（固定基準被季節性咬）見 [`docs/ROADMAP_P6.md`](../docs/ROADMAP_P6.md)。部署模擬尚未重跑。

1. **主監控訊號改為誤差**，PSI 降級為輔助（它仍能說明「輸入端發生了什麼」）
2. 重訓觸發要**同時看誤差惡化與冷卻期**，並保留「重訓後若未改善則回滾」的路徑
3. 現行實作每次重訓都重配 24 個 LightGBM 模型，單棟最長跑到 51 分鐘；
   增量訓練或縮小重訓範圍是可維運性的前提

## 附：程式與測試

`src/drift.py`（PSI、判定、概念漂移注入）、`src/run_p4.py`（部署模擬）、
`src/analyze_p4.py`（宣稱規則寫死在裡面）。
守門測試 8 則（`tests/test_drift.py`）：同分布近 0、平移可偵測、
**稀疏抽樣的空箱不得偽造漂移**、小視窗同分布不得觸發、分箱來自參考期且凍結、
退化序列不假裝判定、判定取最大單欄而非平均、注入點之前不得被改動。
