# P7 — 實際值回填、SQL 週 skill 與冰機運轉狀態

兩件事：(1) 把 P6 的誤差監控接上資料庫——實際值回填、以 SQL 算週 skill、多年同期基準；
(2) 用「連續零值段」近似冰機關機，完成 P3 待辦 1 的視窗層級關機規則。

## 一、端到端回放：第一次把 P3 的實際模型接進服務層

`src/replay_p7.py`：P4 的 6 棟建築 × 2 組（未注入／2017-07-01 起注入概念漂移），
LightGBM direct 以 2016 訓練後**凍結**，2017 每天 00:00 發一次 24 步預測，共 12 組 × 16,896 列落進 PostgreSQL，
逐週執行「回填 → `v_weekly_skill` → 關機判定 → 基準 → 誤差判定」。原始輸出 `reports/p7_replay.csv`。

P5 報告的誠實邊界「端到端尚未接上 P3 的實際模型」由此補上。

### SQL 與 pandas 兩套獨立計算逐週一致

每組回放結束後，用 pandas 從同一批列重算週 skill 與 view 對照：12 組、93–101 週，最大差 **2.5e-14**（浮點誤差等級）。
這是 view 定義正確的行為證據，不只是單元測試裡的手算值。

### 基準選法：多年同期勝過滾動，三個比較皆可宣稱

同一批週、同一個凍結模型，只換基準（McNemar 配對檢定，比的是兩種基準判定不一致的週）：

| 比較 | 同期基準 | 滾動 8 週 | 不一致週（同期獨報／滾動獨報） | p |
|---|---|---|---|---|
| 誤報率：未注入組全年 | **16%** | 23% | 12 ／ 35 | 0.001 |
| 誤報率：注入組注入前 | **17%** | 26% | 5 ／ 17 | 0.017 |
| 偵測率：注入組注入後 | **40%** | 23% | 35 ／ 10 | 0.0002 |

逐棟看，未注入組全年誤報：6 棟中 5 棟同期基準較低、1 棟持平（26% vs 26%），沒有一棟反向。

同期基準的 283 週裡用到 2016 的樣本外誤差（見下方誠實邊界），7 週因往年同期不足退回滾動，10 週判為關機不判定。

**讀法**：P6 離線重算發現「固定早期基準會被季節性咬」；同期基準比的是「今年這時候 vs 往年這時候」，季節被抵掉，
所以誤報少。偵測率也較高，是因為滾動基準會把注入後的新常態吸收進基準（P6 已觀察到），同期基準不會。

**代價**：首次 alert 的時間不一定比較早——同期基準下 6 棟分別在注入後第 4／10／1／1／0／0 週首次 alert，
滾動基準是 1／8／0／0／6／0 週。滾動基準抓突變的第一週較快，同期基準抓持續性偏移較穩。
生產上兩者並用（同期為主、滾動抓突變）是下一步，本輪未做。

### 誠實邊界

- **週與週不獨立**。同一棟建築的相鄰週誤差有自相關，McNemar 假設配對之間獨立，p 值會偏樂觀。
  方向在 6 棟中 5 棟一致、1 棟持平，是比 p 值更穩的證據。
- **2016 的同期基準不是因果的**。2016 是訓練期，為了取得樣本外誤差，2016 上半年由「下半年訓練的模型」預測，反之亦然——
  等於用未來半年預測過去。它只用來估計「這個季節的典型誤差水準」，不代表 2016 當時能做到的預測。
  真實案場上線滿一年後，同期基準就是真的歷史預測誤差，這個問題自然消失。
- **只有 6 棟、一年**。同期基準在真實案場第一年**不可用**（沒有往年），系統會自動退回滾動並在回傳值標明。
- 模型凍結、不重訓，量的是**監控訊號**的品質，不是「誤差觸發的重訓比冷卻期排程好多少」。後者仍未量。
- 偵測率 40% 仍然低：注入的概念漂移（放大 1.6×、平移 4 小時）有一部分被模型的 lag 特徵自動吸收了，
  凍結模型的 skill 並非每週都惡化到 1.3× 門檻以上。

## 二、資料模型與 SQL

| 物件 | 做什麼 |
|---|---|
| `observations`（新表） | ingestion 閘口通過的實際值，`(site_id, ts)` 唯一、UPSERT。原本實際值只以 `quality_events.value_raw` 存在，語意是「閘門做了什麼」，不能拿來算誤差 |
| `predictions.y_true`（既有欄位，首次接上） | 即 actual_load。`schedule.backfill_actuals` 以 `UPDATE … FROM observations` 回填，`IS DISTINCT FROM` 冪等、實際值更正時重填、只回填 `as_of` 之前 |
| `v_prediction_errors`（view） | 逐列模型誤差與 seasonal-naive 誤差；**以 INNER JOIN 取上週同時刻**，沒有基準線的列不進分子也不進分母 |
| `v_weekly_skill`（view） | 案場×週的 MAE、naive MAE、skill；**skill 的唯一定義處** |
| `schedule.weekly_error_check` | 回填 → 讀 view → 關機判定 → 同期／滾動基準 → `weekly_retrain_check(skill_now=…)` |

刻意不做的三件事（外部方案 SQL 有、本專案不採）：MAPE（零膨脹下分母爆掉，P3「分母退化」）、
絕對門檻 25%（不同建築 skill 尺度差很多，門檻要相對於自己的基準）、view 內 `CURRENT_DATE`（歷史回放時牆鐘≠模擬時點，P5 `trained_at` bug）。

### 守門測試抓到的缺陷

初版 `weekly_skill` 在 Python 端重算 skill，沒有讀 view 的 skill 欄。**skill 有兩份定義**，
植入「view 的 skill 分子分母寫反」這個缺陷，全部測試照樣綠燈。已改為 view 是唯一定義、Python 只讀。
改完後五個植入缺陷全部被抓到：

| 植入的缺陷 | 轉紅的測試 |
|---|---|
| 基準線缺值當 0（LEFT JOIN＋coalesce） | `test_weekly_skill_excludes_rows_without_naive` |
| skill 分子分母寫反 | `test_weekly_skill_matches_hand_computation` 等 4 則 |
| 同期基準失效、一律滾動 | `test_same_period_baseline_beats_rolling_when_season_differs` |
| 回填不看 as_of | `test_backfill_is_idempotent_and_respects_as_of` |
| 不擋關機週 | `test_shutdown_week_is_not_judged` |

## 三、冰機運轉狀態：P3 仍不可宣稱

見 [P3 報告附錄二](P3_REPORT.md)。主規則（零值段 ≥24 小時、佔比 >50%）排除 7 個視窗後，
lgbm_direct 對基準線 p=0.33，仍在雜訊帶內；9 組門檻中 4 組可宣稱、5 組不可，結論取決於門檻。
翻轉結論的 skill 7.07 視窗是**間歇低載**而非關機，零值段規則在定義上抓不到。
規則已凍結，對封存測試期才算事前宣告。

## 可以宣稱與不可以宣稱

**可以宣稱**
- 預測 → 落庫 → 回填 → SQL 週 skill → 誤差判定的閉環，在 6 棟真實建築、12 組回放上跑通，SQL 與獨立 pandas 計算逐週一致
- 在本回放中，多年同期基準的誤報率低於滾動基準、偵測率高於滾動基準（配對檢定 p≤0.017，逐棟 5 勝 1 平）
- 守門測試以植入缺陷驗證過有效（5／5）

**不可以宣稱**
- ❌「誤差監控觸發的重訓改善了模型」——回放中模型凍結，未重訓
- ❌「同期基準在真實案場降低 X% 誤報」——2016 基準為非因果的樣本外估計；真實案場第一年沒有同期資料
- ❌「LightGBM 勝過基準線」——P3 附錄二，仍取決於門檻
- ❌ 生產環境 MLOps——單機、無認證、無告警通道

## 測試

全專案 78 則（P7 新增 17 則：運轉狀態 6、監控 11），其中 25 則跑在真實 PostgreSQL。
