# P8 — 機房側日前多步冷負荷預測（Bosch Budapest，15 分鐘 × 96 步）

P1–P7 用的是 BDG2 的**建築側**冰水表，小時級、24 步。P8 把同一套方法搬到**機房側** BMS：
Bosch Budapest 園區 B205 冰水機房 2024 全年，每天當地 00:00 發一次、預測接下來 96 個 15 分鐘格點。
設計與宣稱門檻在跑模型之前寫進 [`docs/P8_PLAN.md`](../docs/P8_PLAN.md)，本報告照登記判定。

重現：

```bash
# 資料：data/raw/bosch/ 放 Zenodo 2024 十二個月 zip（見 docs/P8_PLAN.md），解壓 B205WC* 與 B106WS01* 到 data/interim/bosch/<月>/
.venv/bin/python src/bosch_plant.py   # 產生兩個 15 分鐘格點檔（主迴路＋外氣、三個量測點分身）
.venv/bin/python src/run_p8.py        # 約 8 秒
.venv/bin/python src/analyze_p8.py    # 需先跑 run_p8（它會存下逐格預測）
```

## 一、資料層：三件 BDG2 沒教過的事

### 1. 變動觸發取樣：「沒變」與「沒量」要分開

BMS 只在數值變動超過死區時寫一筆，冰水迴路 Δt 中位約 2 分鐘、外氣溫約 6 分鐘。
官方範例用 10 分鐘 ffill，會把斷線也當成「值沒變」。`hold_grid` 改成**延續前值但設停滯上限**
（冰水 1 小時、外氣 2 小時，依各點位 Δt p99 定），超過的部分不進格點平均；被品質旗標遮掉的原始值也會截斷延續。

### 2. 三方投票找出漂移的冷量點位

同一條水路（BP201/202/206）上有三組量測點。以日為單位，把感測器冷量、自算冷量（流量 × ΔT × 1.163）
對 WC003 的每日能量表比值，逐月取中位數（覆蓋 ≥95% 的日才比，共 301 天）：

| 月 | WC003 感測器 | WC003 自算 | WC000 自算 | **WC000 感測器** |
|---|---|---|---|---|
| 1–11 月 | 1.00–1.01 | 1.00–1.02 | 0.97–1.01 | **0.87–0.95** |
| 12 月 | 1.00 | 1.00 | 0.96 | **1.23** |

- WC003 的感測器與日能量表比值恆為 1.00，**兩者不是獨立來源**（能量表就是那個感測器的積分）；
  真正獨立的是自算值，它與兩者全年差距 2% 以內。
- WC000 的冷量點位平時偏低 5–13%，12 月轉為偏高 23%；同一條水路的 WC000 自算值全年穩定。**壞的是 WC000 的冷量點位，不是水路。**
- 12 月逐 15 分鐘的相關係數從 0.9 掉到 0.14，但那主要是 12/1 單日事件（三個量測點流量同時翻倍）造成的；
  排除該日後相關回到 0.72，**而 23% 的偏移仍在**。只看相關係數會誤判成單一事件，看比值才看得到持續偏移。

**決策：預測目標用 WC003 冷量**，不用 WC000。若用 WC000，模型會學到一段不存在的 12 月負荷跳升。

### 3. 機房側特有的壞資料

| 型 | 現象 | 處理 |
|---|---|---|
| 量程飽和 | 需求冷量 10,000 kW（實際峰值約 4,700） | 格點化前遮成缺值，計數保留 |
| 哨兵值 | 外氣溫 −40 °C（7 月出現） | 同上 |
| 冰水機跳脫 | 供水溫 > 15 °C（設定點 7 °C），全年 10 天出現 | 不遮；主分析保留，排除版當敏感度 |
| 死點位 | 兩台冰水機的有效功率全年恆為 0（每日一筆） | 本輪不做 COP／kW/RT |
| 共同缺口 | 全部點位同時停擺，最長 48 小時 | 停滯上限自然留白，計分日不補值 |

## 二、預測結果（事前登記的主分析）

10 個 fold（3–12 月，擴張視窗），279 個計分日。超參只在 3 月 fold 從 4 組挑一組後凍結。

| 方法 | 日 MAE（kW） | 日總量誤差 |
|---|---|---|
| 上週同時刻 `sn_week` | 141.9 | 20.3% |
| 昨天同時刻 `sn_day` | 102.8 | 11.8% |
| LightGBM，只用滯後天氣 | 100.2 | 12.5% |
| LightGBM，完美天氣預報（上界） | 98.9 | 12.1% |

| 比較（fold 配對 t） | 差 | p | 較佳 fold | 判定 |
|---|---|---|---|---|
| LightGBM vs 上週 · MAE | −41.8 kW | 0.012 | 9/10 | **可宣稱** |
| LightGBM vs 上週 · 日總量 | −7.8 pp | 0.002 | 10/10 | **可宣稱** |
| LightGBM vs 昨天 · MAE | −2.6 kW | 0.78 | 6/10 | 雜訊帶內 |
| LightGBM vs 昨天 · 日總量 | +0.7 pp | 0.61 | 5/10 | 雜訊帶內 |
| 昨天 vs 上週 · MAE | −39.1 kW | 0.004 | 9/10 | **可宣稱** |
| 完美預報 vs 滯後 · MAE | −1.3 kW | 0.82 | 5/10 | 雜訊帶內 |

排除跳脫日的敏感度分析，四個結論方向與判定都不變。

**讀法**

1. **基準線要選對。** BDG2 建築側的週節律強，P3 用上週同時刻當基準；機房側 15 分鐘資料裡，昨天比上週強得多（可宣稱）。
   只拿上週當對手，這份報告就會寫出「LightGBM 誤差降 29%、日總量誤差降 8 個百分點」——兩者都對，但對的是弱基準。
   對上真正該比的昨天，**LightGBM 沒有贏**。
2. **完美天氣預報也沒有幫上忙**，與 P3（perfect vs lagged p=0.34）一致。看過一次夏天之後的 8–12 月事後切片仍在雜訊帶內（p=0.34）。
   這份資料上天氣預報不是主要誤差來源；主要誤差來源是下一節的工況切換。
3. 分時段看，LightGBM 在當地 0–17 時的誤差低於昨天基準，17–24 時反而較高（`reports/p8_by_horizon.csv`）。未檢定，只當線索。

## 三、事後分析：10 月跳脫後的工況切換

LightGBM 唯一大輸昨天基準的月份是 10 月（MAE 107 vs 78）。原因不在模型：

- 10/14–15 冰水機跳脫（供水溫升到 27 °C），恢復後**夜間基載從約 260 kW 跳到約 600–680 kW**，一直持續到 11/7；
  11/10 起有一段 44 小時的全點位缺口，11/11 資料恢復時基載回到約 290 kW。
- 同樣是日均外氣 8–14 °C 的日子，切換前平均 7,451 kWh/日（76 天），切換期間 15,889 kWh/日（14 天），約 **2.1 倍**，持續 23 天。
- LightGBM 從歷史學到「這個溫度約 250 kW」，工況一換就整段偏低；昨天基準一天就跟上新水位。

沿用 P6 的誤差監控門檻（7 日滾動模型 MAE ÷ 基準 MAE > 1.3）回放：跳脫後**第 4 天（10/19）首次告警**，
10/23 起多數日在門檻上，10/27–11/2 升到 1.6–3.0 倍，11/5 後回落。

**這件事對節能業務的意義比對模型大**：同溫度下冷量翻倍三週，本身就是該通報的異常（閥門卡開、旁通、運轉模式被切換都有可能），
正確的第一個動作是把它交給現場確認，而不是讓模型重訓去適應它。本資料集沒有維修紀錄，**原因無法確認**。

## 四、官方目標的共線分身

競賽官方的目標變數是 WC000 回水溫。同一條水路的 WC001 回水溫與它的同時刻相關是 **0.9999**，WC003 是 0.98。
Kaggle 資料頁已註明「部分感測器量的幾乎就是目標本身」。
做「用其他點位推估目標」這類虛擬感測器任務時，這兩個分身必須排除，否則準確率是抄來的。
本報告做的是日前預測，所有特徵只取發預測時點之前的值，不受此影響。

## 五、事後：用 M&V 指標重看，NMBE 抓到系統性低估

節能量測驗證（M&V）驗收基準模型時常用兩個指標：CV(RMSE) 看誤差大小，NMBE 看誤差方向（正＝模型低估）。
MAE 只看大小，所以 §二 看不到方向。`src/mv_metrics.py` 實作兩者，`analyze_p8.py` 用同一批預測重算：

| 方法 | 每小時 CV(RMSE) | 每小時 NMBE | 每月 CV(RMSE) | 每月 NMBE |
|---|---|---|---|---|
| 昨天同時刻 | 28.1% | +0.7% | 2.0% | +0.8% |
| 上週同時刻 | 35.5% | +0.3% | 12.4% | +0.5% |
| LightGBM，滯後天氣 | 26.2% | **+5.8%** | 12.2% | **+6.5%** |
| LightGBM，完美預報 | 25.7% | +5.5% | 14.8% | +6.1% |

參考門檻是 ASHRAE Guideline 14 的基準模型校準準則：每小時 CV(RMSE) ≤ 30%、|NMBE| ≤ 10%；每月 ≤ 15%、±5%
（Guideline 14-2002 §5.3.2.4(f)，已核對 2002 版原文；2014 與 2023 版未核對）。
而且這組門檻是給「基準期模型」用的，這裡拿來看日前預測只是借用它的語言，不代表 P8 的模型通過或不通過任何 M&V 驗收。

**讀法**

1. **LightGBM 系統性低估約 6%，昨天基準幾乎沒有偏差。** 月度 NMBE +6.5% 落在 ±5% 之外。逐月看，低估集中在 4–6 月（+15% 到 +20%）和 10 月（+15%）。
2. **4–6 月的原因是外推。** 負荷一路往上爬，測試期高於「訓練資料 99 百分位」的比例在 4、5、6 月分別是 9%、11%、51%。
   樹模型的預測值超不過訓練時見過的範圍，季節第一次升溫時就會整段偏低。10 月這個比例只有 0.2%，那裡的低估是 §三 的工況切換，原因不同。
3. **全年一個數字會藏住逐月偏差。** 上週基準全年 NMBE 只有 +0.5%，逐月卻在 −19% 到 +16% 之間，正負相抵後看起來很準。
   `tests/test_mv_metrics.py` 用合成資料把這個現象釘成一則測試。對 ESCO 來說，分潤通常按期結算，逐期偏差才是實際承擔的風險。

這一節是看過 §二 結果才做的，只當敏感度分析，不改變 §二 的判定。

## 誠實邊界

- **只有 2024 一年**，每個季節只看過一次。10 個 fold 是同一年的逐月滾動，不是跨年份驗證。Kaggle 版 2025-01～07 是下一步的跨年測試集，本輪未下載。
- **只有一座機房**。三方投票的結論（哪個點位壞）是這座機房的事實，不是通則。
- 冷量是**熱量**（kWh 冷量），不是電量；冰水機功率點位是死的，節電量無法換算。
- 超參在 3 月 fold 挑選，3 月的成績對 LightGBM 略為樂觀；10 個 fold 裡 3 月只佔一個。
- 事後分析（§三、§五、§二第 2 點的 8–12 月切片）是看過結果才做的，不拿來宣稱。
- fold 之間共用擴張的訓練集，並不完全獨立，配對 t 的 p 值可能偏樂觀；「較佳 fold 數」是比 p 值更穩的證據。
