# P9 — 節能基準模型：凍結、安慰劑測試與兩個會吃掉節能的錯誤

節能量是算出來的反事實：**避免能耗＝調整後基準能耗 − 報告期實際能耗**。基準模型錯多少，節能量就錯多少。
P3–P8 做的是**預測**模型，目的是準；基準模型的目的是**改善之後仍然代表「沒改善會用多少」**。
P9 在沒有做任何改善的 Bosch 冰水機房資料上，量三件事：假節能有多大、植入的真節能能回收多少、
兩個預測模型的好習慣搬到基準模型上會吃掉多少。設計與判定在執行前寫進 [`docs/P9_PLAN.md`](../docs/P9_PLAN.md)，
含一處登記後修正（見文末）。

```bash
.venv/bin/python src/bosch_plant.py   # P8 的格點資料（若尚未產生）
.venv/bin/python src/run_p9.py        # 約 5 秒
```

**資料邊界**：Bosch B205 的 WC003 **冷量**（熱能）每小時序列，2024-01-08 到 12-31，共 8,426 小時。
這不是電量，所以本報告不掛任何 IPMVP 量測選項名稱。2024 年這座機房沒有已知的節能改善，真實節能量視為 0。

**基準模型**：簡化版「時段 × 溫度」小時迴歸，168 個星期幾×小時虛擬變數、外氣溫分段線性、匈牙利國定假日旗標。
概念取自 CalTRACK 小時模型，**不是官方實作**：沒有佔用分群。只吃獨立變數，基準期訓練後凍結。

## 一、安慰劑：沒有改善，模型算出多少「節能」

| 設計 | 基準期 | 報告期 | 報告期合計 | 逐月範圍 |
|---|---|---|---|---|
| A | 01-08～06-30 | 07～12 月 | **−0.3%**（−8 MWh） | −44.9% ～ +24.1% |
| B | 01-08～09-30 | 10～12 月 | **−28.4%**（−203 MWh） | −43.1% ～ −5.5% |

- **合計接近零，不代表模型準。** A 的半年合計只差 −0.3%，逐月卻在 −45% 到 +24% 之間，正負相抵。分潤按月結算時，每個月都在算錯的錢。
- **一個非例行事件就能讓帳面節能變負。** B 的報告期碰上 P8 §三 的工況切換（10/16–11/7 同溫度冷量翻倍），合計 −28%。
  沒有非例行調整的機制，這會被記成「改善措施讓機房多用了 203 MWh」。
- **這個簡化模型沒有達到 Guideline 14-2002 的校準準則。** 基準期樣本內每小時 CV(RMSE) 33.2%／30.9%（門檻 30%）、
  每月 22.4%／20.3%（門檻 15%）；NMBE 為 0 是最小平方法在樣本內的必然結果，不代表無偏。
  只靠時段與溫度不夠，缺佔用與營運模式。8 月 +24% 的原因資料裡看不出來，**無法確認**。

## 二、植入真節能：凍結基準回收多少

把報告期實際值乘以（1 − s），等於真的省了 s。設計 A：

| 植入 | 算出 |
|---|---|
| 5% | +4.7% |
| 10% | +9.7% |
| 15% | +14.7% |

差距來自安慰劑誤差（−0.3%），而且精確符合「不吸收」的關係：算出值＝1 −（1 − s）×（1 − 安慰劑誤差）。

## 三、兩個會吃掉節能的錯誤（植入 15%）

| 做法 | 安慰劑逐月範圍 | 植入 15% 算出 | 被吃掉 | 守門檢查 |
|---|---|---|---|---|
| 凍結的時段×溫度 | −44.9% ～ +24.1% | +14.7% | 0 | 通過 |
| LightGBM 加前 1／2／3／24 小時能耗 | **−2.1% ～ +2.7%** | **+2.2%** | **+13.2** 個百分點 | 抓到 |
| 時段×溫度，每月用最近 6 個月重訓 | −33.2% ～ +24.4% | +15.6% | +5.5 個百分點 | 抓到 |

被吃掉＝不吸收時的應得值 − 算出值。滾動重訓逐月：7 月 0、8 月 +5.7、9 月 +4.9、10 月 +3.9、11 月 +12.2、12 月 +11.6 個百分點。

**讀法**

1. **滯後能耗把節能抄回基準。** 報告期的能耗已經是改善後的數字，前一小時的能耗一放進特徵，基準就跟著降。15% 只剩 2.2%。
   預測模型用滯後能耗是對的（P3–P8 都這樣做），基準模型用就是錯的，兩者目的不同。
2. **最危險的模型在安慰劑測試裡看起來最好。** 滯後能耗模型逐月只差 ±3%，凍結基準差到 ±45%。
   只看準確度或只做安慰劑測試來選模型，會選到它。**要抓它，必須植入真節能，或做下面的守門檢查。**
3. **滾動重訓逐月吸收，合計卻看不出來。** 合計 +15.6% 甚至高於植入值，因為同一個模型的安慰劑誤差本身是 +7.3%。
   拆開逐月才看到 11–12 月吃掉約 12 個百分點，重訓窗口混入越多改善後資料，吃得越多。基準依合約凍結，只能靠雙方協議的非例行調整修改。

## 四、守門：調整後基準不得依賴報告期能耗

`mv_baseline.depends_on_reporting_energy` 把報告期實際能耗整段竄改（×3.1＋500），比較調整後基準有沒有任何一點改變。
這是行為檢查，和 P2 的 `detect_lookahead` 同一個做法：不看程式碼寫了什麼，看輸出有沒有被報告期能耗影響。
一條檢查同時抓到兩個陷阱，因為它們是同一種錯：報告期能耗流進了基準。

`tests/test_mv_baseline.py`（8 則，合成資料，CI 上可跑）釘死：凍結基準被吃掉精確為 0、兩個陷阱都被守門抓到並確實吃掉節能。
四個植入突變各被至少一則抓到：凍結基準偷用報告期資料、守門檢查永遠不響、植入改到基準期、拿掉滯後特徵。
合成資料用 AR(1) 雜訊：白雜訊下前後小時不相關，模型用不到滯後特徵，陷阱就顯現不出來，這也說明陷阱的嚴重程度取決於負荷的自相關有多強。

## 誠實邊界

- **冷量不是電量**，而且只有一座機房、一年。所有數字是描述性的，沒有做顯著性檢定。
- 基準模型是簡化版，**沒有通過** Guideline 14 的校準準則；安慰劑誤差有一部分來自模型本身不夠好，不全是資料的問題。
- 「真實節能量為 0」是假設：資料集沒有改善措施的紀錄，但也無法證明沒有任何操作變更。
- 植入節能是均勻的乘法縮放。真實的節能措施常集中在特定時段或負載區間，吸收的程度可能不同。
- 沒有跑 OpenEEmeter 官方實作對照；簡化版與官方版的差距未量。

## 登記後修正

事前登記的「被吃掉」算式是加法（不植入時誤差＋植入值 − 算出值）。植入是乘法，在這個設定下，
即使完全不吸收的凍結基準也會得到 s × 安慰劑誤差（例如 10 月 −6.1 個百分點），會把方法本身的誤差誤判成吸收。
第一次正式執行後改用精確式，凍結基準逐月精確為 0，可當作算式的檢查。修正記錄在 `docs/P9_PLAN.md` 文末。
