P10 摘要：基準 2024-01-08～2024-12-31（8,428 小時），報告 2025-01-01～2025-05-31（3,467 小時）；目標＝WC000 自算冷量

## 一、基準期擬合（樣本內；NMBE 正＝低估；Guideline 14-2002：每小時 30%／±10%、每月 15%／±5%）
  每小時 CV 36.8% NMBE +0.0%｜每月 CV 22.1% NMBE +0.0%
  報告期外氣溫 -6.2～27.7 °C，落在基準期 -6.5～37.1 °C 之內：True

## 二、跨年未解釋差異（避免能耗＝調整後基準 − 實際；負值＝實際比基準多）
  2025-01：實際   276.7 MWh、調整後基準   259.5 MWh、差異 -6.6%
  2025-02：實際   267.7 MWh、調整後基準   233.3 MWh、差異 -14.7%
  2025-03：實際   264.8 MWh、調整後基準   234.5 MWh、差異 -12.9%
  2025-04：實際   309.5 MWh、調整後基準   331.8 MWh、差異 +6.7%
  2025-05：實際   306.1 MWh、調整後基準   327.7 MWh、差異 +6.6%
  合計：實際  1424.8 MWh、調整後基準  1386.8 MWh、差異 -2.7%
  高供水溫工況 01-01～05-10：3,005 小時，差異 -4.0%
  回到 2024 工況 05-11～05-31：462 小時，差異 +3.9%

## 三、植入 15% 回收與守門（凍結基準）
  不植入 -2.7%；植入後 +12.7%；不吸收時應得 +12.7%；被吃掉 +0.00%
  守門（報告期能耗是否流進基準）：False

## 四、敏感度分析（事後）：固定報告期，只換基準期
  2024 全年（主分析）       基準  8428 小時｜逐月 -14.7% ～ +6.7%｜合計 -2.7%｜逐月絕對平均 9.5%
  2024 上半年 1–6 月     基準  4163 小時｜逐月 -34.3% ～ -2.4%｜合計 -13.9%｜逐月絕對平均 15.9%
  2024 下半年 7–12 月    基準  4265 小時｜逐月 -11.5% ～ +18.4%｜合計 +8.4%｜逐月絕對平均 11.1%
  2024 同季 1–5 月      基準  3443 小時｜逐月 -35.5% ～ -12.1%｜合計 -20.2%｜逐月絕對平均 20.8%
  全年去掉 10/16–11/7 事件 基準  7875 小時｜逐月 -25.3% ～ -0.4%｜合計 -10.1%｜逐月絕對平均 11.5%
  全年去掉 12 月          基準  7687 小時｜逐月 -11.5% ～ +7.0%｜合計 -0.9%｜逐月絕對平均 7.5%
  全年去掉事件與 12 月       基準  7134 小時｜逐月 -25.0% ～ -0.8%｜合計 -9.3%｜逐月絕對平均 10.6%
