P10 第二段摘要：OpenEEmeter 4.1.1 HourlyCaltrackModel 對照簡化版 frozen_towt
  輸入：WC000 自算冷量；負值設缺值（2024 3 小時、2025 4 小時）；報告 2025-01-01～05-31

## 一、CalTRACK 充足性檢查（eemeter 原樣輸出）
  M1 基準 2024-01-01～12-31：extreme_values_detected {'n_extreme_values': 129, 'median': np.float64(387.5948088445642), 'upper_quantile': np.float64(687.6439912632352), 'lower_quantile': np.float64(293.65647776824244), 'extreme_value_limit': np.float64(1569.5573493295424), 'max_value': 3616.906147729561}
  M3 基準 2024-01-08～12-31：incorrect_number_of_total_days {'num_days': 365, 'n_days_total': 358}；extreme_values_detected {'n_extreme_values': 120, 'median': np.float64(393.88888707694156), 'upper_quantile': np.float64(694.5113679954761), 'lower_quantile': np.float64(295.6036222031179), 'extreme_value_limit': np.float64(1590.6121244540163), 'max_value': 3616.906147729561}

## 二、基準期擬合（樣本內；NMBE 正＝低估；Guideline 14-2002：每小時 30%／±10%、每月 15%／±5%）
  M1 eemeter：每小時 CV 26.9% NMBE +0.2%｜每月 CV 10.0% NMBE +0.2%
  M2 簡化版：每小時 CV 36.9% NMBE +0.0%｜每月 CV 21.8% NMBE +0.0%

## 三、跨年未解釋差異（調整後基準 − 實際；負值＝實際比基準多）
  M1 eemeter 全年   ：01月 -13.5%　02月 -17.3%　03月 -42.0%　04月 -17.9%　05月 -11.4%｜合計 -19.1%
                    高供水溫工況 01-01～05-10：3,001 小時，-19.0%
                    回到 2024 工況 05-11～05-31：462 小時，-20.0%
  M2 簡化版 全年       ：01月 -7.2%　02月 -15.3%　03月 -13.6%　04月 +5.6%　05月 +6.5%｜合計 -3.3%
                    高供水溫工況 01-01～05-10：3,001 小時，-4.7%
                    回到 2024 工況 05-11～05-31：462 小時，+3.6%
  M3 eemeter 01-08 起：01月 -12.5%　02月 -16.3%　03月 -42.0%　04月 -17.9%　05月 -11.4%｜合計 -18.7%
                    高供水溫工況 01-01～05-10：3,001 小時，-18.5%
                    回到 2024 工況 05-11～05-31：462 小時，-20.0%
  M4 eemeter 去事件  ：01月 -13.5%　02月 -17.3%　03月 -42.0%　04月 -17.9%　05月 -11.4%｜合計 -19.1%
                    高供水溫工況 01-01～05-10：3,001 小時，-19.0%
                    回到 2024 工況 05-11～05-31：462 小時，-20.0%
  同向月份 3/5；方法差（M1 − M2 合計）-15.8 個百分點

## 四、M1 逐月差異 vs eemeter 自己的 90% 不確定度（ASHRAE 14 型，MWh）
  2025-01：差異   -32.8 MWh，不確定度 ± 15.9 MWh，超出
  2025-02：差異   -39.4 MWh，不確定度 ±  3.8 MWh，超出
  2025-03：差異   -78.3 MWh，不確定度 ±  5.1 MWh，超出
  2025-04：差異   -46.9 MWh，不確定度 ± 16.6 MWh，超出
  2025-05：差異   -31.2 MWh，不確定度 ± 16.1 MWh，超出

## 五、守門與植入 15%（M1）
  守門（報告期能耗是否流進基準）：False
  不植入 -19.1%；植入後 -1.3%；不吸收時應得 -1.3%；被吃掉 +0.00%
