P11 摘要：2024-01-15～2024-12-31，33,790 步（15 分鐘）；負載與氣象為 Bosch 實測，機房耗電模型為假設參數
**以下 MWh 與百分比都是假設機房上的模擬值，不是節能量。**

  有效步（負載與濕球溫皆有值）32,631；濕球溫 -7.5～26.9 °C；負載中位 407 kW、最大 3057 kW

## 變速主機參數
  fixed          總計    851.4 MWh（主機 755.3／冰水泵 39.0／塔扇 2.6／冷卻水泵 54.5）｜對 fixed +0.0%｜對 perfect +36.27%
                 超出硬限制 0｜不可行步 0｜安全層介入 0｜打破變率 0｜降級 1159｜平均供水溫 7.00 °C、冷卻水溫 30.00 °C｜1.0 秒
  mpc_persist    總計    625.1 MWh（主機 516.8／冰水泵 43.8／塔扇 10.0／冷卻水泵 54.5）｜對 fixed -26.6%｜對 perfect +0.05%
                 超出硬限制 0｜不可行步 0｜安全層介入 47｜打破變率 47｜降級 1159｜平均供水溫 9.21 °C、冷卻水溫 19.37 °C｜12.8 秒
  mpc_yesterday  總計    625.4 MWh（主機 516.1／冰水泵 44.8／塔扇 10.0／冷卻水泵 54.5）｜對 fixed -26.5%｜對 perfect +0.11%
                 超出硬限制 0｜不可行步 0｜安全層介入 31｜打破變率 31｜降級 1159｜平均供水溫 9.24 °C、冷卻水溫 19.37 °C｜13.9 秒
  mpc_perfect    總計    624.7 MWh（主機 516.6／冰水泵 43.7／塔扇 10.0／冷卻水泵 54.5）｜對 fixed -26.6%｜對 perfect +0.00%
                 超出硬限制 0｜不可行步 0｜安全層介入 0｜打破變率 0｜降級 1159｜平均供水溫 9.22 °C、冷卻水溫 19.37 °C｜13.9 秒

## 定速主機參數
  fixed          總計    896.7 MWh（主機 800.7／冰水泵 39.0／塔扇 2.6／冷卻水泵 54.5）｜對 fixed +0.0%｜對 perfect +17.73%
                 超出硬限制 0｜不可行步 0｜安全層介入 0｜打破變率 0｜降級 1159｜平均供水溫 7.00 °C、冷卻水溫 30.00 °C｜1.0 秒
  mpc_persist    總計    762.1 MWh（主機 657.5／冰水泵 42.6／塔扇 7.5／冷卻水泵 54.5）｜對 fixed -15.0%｜對 perfect +0.05%
                 超出硬限制 0｜不可行步 0｜安全層介入 39｜打破變率 39｜降級 1159｜平均供水溫 9.18 °C、冷卻水溫 19.47 °C｜13.2 秒
  mpc_yesterday  總計    762.5 MWh（主機 656.7／冰水泵 43.8／塔扇 7.5／冷卻水泵 54.5）｜對 fixed -15.0%｜對 perfect +0.10%
                 超出硬限制 0｜不可行步 0｜安全層介入 28｜打破變率 28｜降級 1159｜平均供水溫 9.22 °C、冷卻水溫 19.47 °C｜13.1 秒
  mpc_perfect    總計    761.7 MWh（主機 657.2／冰水泵 42.5／塔扇 7.5／冷卻水泵 54.5）｜對 fixed -15.1%｜對 perfect +0.00%
                 超出硬限制 0｜不可行步 0｜安全層介入 0｜打破變率 0｜降級 1159｜平均供水溫 9.19 °C、冷卻水溫 19.47 °C｜13.0 秒
